{
    "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
    "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
    "total_chunks": 105,
    "chunks": [
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0001_783d4672",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back cover before removing\nthe Wrapping Material.\n0\nEffective December 6, 2006, this report has been made publicly available\nin accordance with Section 734.3(b)(3) and published in accordance with\nSection 734.7 of the U.S. Export Administration Regulations. As a result of\nthis publication, this report is subject to only copyright protection and does\nnot require any license agreement from EPRI. This notice supersedes the\nexport control restrictions and any proprietary licensed material notices\nembedded in the document prior to publication.EPRI Project Managers\nJ. P. Sharkey\nA. Cockerill\nEPRI • 3412 Hillview Avenue, Palo Alto, California 94304 • PO Box 10412, Palo Alto, California 94303 • USA\n800.313.3774 • 650.855.2121 • askepri@epri.com • www.epri.com\nUPS Maintenance and\nApplication Guide\nRevision of TR-100491\n1003466\nFinal Report, December 2002",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 4,
                "pages": [
                    1,
                    3,
                    4
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 292,
                "word_count": 167,
                "character_count": 1077,
                "line_count": 47,
                "estimated_read_time": 0.76,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0002_59c6c8f7",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backABLE TO ANY PARTICULAR USER'S\nCIRCUMSTANCE; OR\n(B) ASSUMES RESPONSIBILITY FOR ANY DAMAGES OR OTHER LIABILITY WHATSOEVER\n(INCLUDING ANY CONSEQUENTIAL DAMAGES, EVEN IF EPRI OR ANY EPRI REPRESENTATIVE\nHAS BEEN ADVISED OF THE POSSIBILITY OF SUCH DAMAGES) RESULTING FROM YOUR\nSELECTION OR USE OF THIS DOCUMENT OR ANY INFORMATION, APPARATUS, METHOD,\nPROCESS, OR SIMILAR ITEM DISCLOSED IN THIS DOCUMENT.\nORGANIZATION(S) THAT PREPARED THIS DOCUMENT\nEPRI\n\nORDERING INFORMATION\nRequests for copies of this report should be directed to EPRI Orders and Conferences, 1355 Willow\nWay, Suite 278, Concord, CA 94520, (800) 313-3774, press 2 or internally x5379, (925) 609-9169,\n(925) 609-1310 (fax).\nElectric Power Research Institute and EPRI are registered service marks of the Electric Power\nResearch Institute, Inc. EPRI. ELECTRIFY THE WORLD is a service mark of the Electric Power\nResearch Institute, Inc.\nCopyright © 2002 Electric Power Research Institute, Inc. All rights reserved.\n\n0iii\nCITATIONS\nThis report was prepared by\nNuclear Maintenance Applications Center (NMAC)\n1300 W.T. Harris Boulevard\nCharlotte, NC 28262\nThis report describes research sponsored by EPRI.\nThe report is a corporate document that should be cited in the literature in the following manner:\nUPS Maintenance and Application Guide, EPRI, Palo Alto, CA: 2002. 1003466.\n\n0v\nREPORT SUMMARY",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 7,
                "pages": [
                    1,
                    4,
                    5,
                    7
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 410,
                "word_count": 242,
                "character_count": 1576,
                "line_count": 59,
                "estimated_read_time": 1.1,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0003_10423873",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back for a uniform set of preventive maintenance\nand condition monitoring practices to limit the potential for common cause failures of UPS\nsystems in power plants.\nObjectives\n• To review current industry practices and procedures related to the application and\nmaintenance of UPS systems\n• To improve inspection, test guidance, and programmatic recommendations for improved\nUPS maintenance and performance\nApproach\nA project team reviewed current types and specific applications of UPS systems in power\ngenerating stations. Data were gathered from industry databases, power generating stations, and\nmanufacturers to provide a basis for recommended practices. The team also consulted vendors\nand equipment users to ensure that needs in the areas of applications, maintenance, and testing\npractices for UPS systems and battery chargers were well understood.\nResults\nThis guide familiarizes readers with the key components and subassemblies used in UPS systems\nand battery chargers. It also reviews fundamental operating principles. The guide discusses UPS\ndesign and construction features, the various types that have been used in power plants, and\nsome design and application concepts.\nThe guide presents UPS and battery charger degradation, reliability, and failure information so as\nto establish a baseline from which recommended maintenance practices can be linked to a\ndegradation mechanism or failure mode. Also provided is an overview of recommended\nmaintenance practices related to mechanical inspection, electrical tests, and calibrations.\nThis guide discusses approaches to ensure continued performance of UPS systems and battery\nchargers through evaluating condition monitoring, periodic component replacement, and\n0vi\nsurveillance testing. Recommended inspections and tests are provided in a format that facilitates\nimplementation into existing plant maintenance and testing programs.\nEPRI Perspective\nThe maintenance practices provided in this guide relate mainly to static UPS systems and battery\nchargers. However, general recommendations for control and auxiliary equipment are applicable\nto similar components in any UPS system.\nUPS systems have experienced a decrease in primary failures over the last few years. This\ndecrease can be attributed to improved manufacturing and better maintenance programs.\nAlthough this is the case in the industry as a whole, there are still aging and performance issues",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 8,
                "pages": [
                    1,
                    7,
                    8
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 497,
                "word_count": 386,
                "character_count": 2638,
                "line_count": 63,
                "estimated_read_time": 1.75,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0004_e623ce7d",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back become apparent only with time. Nuclear plants are encouraged to review the\nperformance of their UPS systems, evaluate the inspection and test intervals, and make\nadjustments when appropriate.\nIn order to optimize maintenance, recommendations must provide a balance between reliability\nand expenditures. Related EPRI research includes:\nMaintenance and Application Guide for Control Relays and Timers, TR-102067\nProtective Relay Maintenance and Application Guide, NP-7216\nStationary Battery Guide: Design, Application, and Maintenance, 1006757\nKeywords\nMaintenance\nPreventive maintenance\nUninteruptable power supply (UPS)\nElectrical equipment\nElectrical testing\n\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 9,
                "pages": [
                    1,
                    8,
                    9
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 211,
                "word_count": 128,
                "character_count": 910,
                "line_count": 44,
                "estimated_read_time": 0.58,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0005_80b5ca5f",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back a format that facilitates a comparison with\nexisting plant maintenance and testing procedures.\nThe maintenance practices recommended in this guide were developed through a review of\ncurrent nuclear industry practices and procedures, industry standards, regulatory research\npublications, manufacturers’ recommendations, and technical papers. Experts and users were\nconsulted throughout the project to ensure that the bases for the recommended practices were\nthoroughly understood. The collective information from this review was used to develop\nprogrammatic recommendations, and detailed inspection and test guidance.\n0EPRI Licensed Material\n\nix\nACKNOWLEDGMENTS\nThis guide was prepared for the Nuclear Maintenance Applications Center (NMAC), under EPRI\nNumber 2814-77. The following individuals provided valuable assistance and plant-specific\ninformation during its development:\nProject Team\nHenry Riley\nArizona Public Service Co.\nRandy Steele\nAmerican Electric Power Co.\nBill Slack\nCleveland Electric & Illuminating Co.\nShea Mak\nConsolidated Edison Co.\nKenneth Caldwell\nDuke Power Co.\nMarco Migiliaro\nFlorida Power & Light Co.\nPierre Marcotte\nHydro-Quebec\nBob Crandall\nNiagara Mohawk Power Co.\nRichard Murray\nPublic Service Electric & Gas Co.\nVeronica Taylor\nSouth Carolina Gas & Electric Co.\nRichard Miller\nTennessee Valley Authority\nTim Bolgeo\nTennessee Valley Authority\nDennis Dellinger\nSolid State Controls Inc.\nDavid Johnson\nSolid State Controls Inc.\nChris Seyer\nPower Conversion Products\nRichard Rossi\nCyberex\nBurt Nemeroff\nUnited Engineers and Constructors, Inc.\nRay Weronick\nEbasco Services\nIbrahim Hassan\nEbasco Services\nDr. Murray Leonard\nBest Power Technologies, Inc.\nFinal report, August 1994 prepared by:\nMOS, Inc.\nMelville, NY\nPrincipal Investigators:\nS. S. Kasturi\nL. Galindo\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 12,
                "pages": [
                    1,
                    9,
                    11,
                    12
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 468,
                "word_count": 289,
                "character_count": 2039,
                "line_count": 91,
                "estimated_read_time": 1.31,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0006_224b6ab6",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backoya\nSteve Kersteins\nSouthern Company\nDavid Smith\nExcelon Corp.\n\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 13,
                "pages": [
                    1,
                    12,
                    13
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 97,
                "word_count": 53,
                "character_count": 311,
                "line_count": 35,
                "estimated_read_time": 0.24,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0007_29e23c0d",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back..................................... 3-1\n3.1.1\nConstant Current Charging............................................................................... 3-1\n3.1.2\nConstant Voltage Charging............................................................................... 3-1\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 14,
                "pages": [
                    1,
                    13,
                    14
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 121,
                "word_count": 56,
                "character_count": 519,
                "line_count": 34,
                "estimated_read_time": 0.25,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0008_8d0320d5",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back4-7\n4.1.4\nCapacitors ........................................................................................................ 4-7\n4.1.4.1\nDegradation/Failure Modes ........................................................................ 4-7\n4.1.4.1.1\nMechanical Stresses........................................................................... 4-9\n4.1.5\nCircuit Boards..................................................................................................4-10\n4.2\nSummary..................................................................................................................4-10\n5 UPS SYSTEM OPERATING EXPERIENCE ........................................................................ 5-1\n5.1\nSystem Level Failures and Effects ............................................................................ 5-1\n5.2\nComponent Level Failures and Effects...................................................................... 5-4\n5.3\nSummary..................................................................................................................5-10\n6 TROUBLESHOOTING......................................................................................................... 6-1\n6.1\nTroubleshooting an Inverter and Rectifier.................................................................. 6-1\n7 PERSONNEL AND EQUIPMENT SAFETY PRECAUTIONS .............................................. 7-1\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 15,
                "pages": [
                    1,
                    14,
                    15
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 290,
                "word_count": 105,
                "character_count": 1664,
                "line_count": 51,
                "estimated_read_time": 0.48,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0009_66787722",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back 8-9\n8.3.1.2\nComponent Replacement..........................................................................8-10\n8.3.2\nCalibration .......................................................................................................8-11\n8.3.2.1\nMeter Calibration .......................................................................................8-11\n8.3.2.2\nSet Point Verification and Adjustment........................................................8-12\n8.3.2.3\nTips on Set Point Adjustment.....................................................................8-15\n8.3.3\nMajor Overhaul................................................................................................8-15\n8.4\nCondition Monitoring ................................................................................................8-17\n8.4.1\nThermal Survey ...............................................................................................8-17\n8.4.1.1\nTips on Performing Thermal Survey ..........................................................8-19\n8.4.1.2\nTips on Using Thermal Survey Information................................................8-20\n8.4.2\nSet-Point Trending...........................................................................................8-21\n8.5\nData Collection and Record Keeping........................................................................8-21\n8.6\nPrecautions..............................................................................................................8-22\n8.7\nSummary..................................................................................................................8-23\nA REFERENCES....................................................................................................................A-1\nA-1\nIndustry Standards ............................................................................................... A-1\nA-2\nNRC Regulations, Regulatory Guides, and Generic Communications .................. A-2\nA-3\nResearch Reports................................................................................................. A-3\nA-4\nVendor Documents............................................................................................... A-4\nA-5\nMiscellaneous References.................................................................................... A-4\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 16,
                "pages": [
                    1,
                    15,
                    16
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 399,
                "word_count": 135,
                "character_count": 2593,
                "line_count": 69,
                "estimated_read_time": 0.61,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0010_0ae4442a",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backR 50, Appendix\nA, General Design Criterion 18 ......................................................................................C-1\nC.1.3\nCriteria for Safety-Related Electric Power Systems, Regulatory Guide 1.32.....C-2\nC.1.4\nInstrumentation for Light-Water Cooled Nuclear Power Plants to Assess\nPlant and Environs Conditions During and Following an Accident, Regulatory\nGuide 1.97.....................................................................................................................C-2\nC.1.5\nPeriodic Testing of Electric Power and Protection systems, Regulatory\nGuide 1.118...................................................................................................................C-2\nC.1.6\nCriteria for Power, Instrumentation, and Control Portions of Safety\nSystems, Regulatory Guide 1.153 .................................................................................C-2\nC.2\nIndustry and NRC Sponsored Research...............................................................C-3\nC.2.1\nIndustry Sponsored Research ..........................................................................C-3\nC.2.2\nNRC Sponsored Research ...............................................................................C-3\nC.3\nNRC Generic Communications and Vendor Advisories ........................................C-7\nC.3.1\nSet Point Problems...........................................................................................C-7\nC.3.2\nPlant Transients Caused by Loss of UPS .........................................................C-7\nC.3.3\nInadequate or Improper Maintenance...............................................................C-8\nC.3.4\nManufacturing Deficiencies...............................................................................C-9\nD DICTIONARY OF ACRONYMS AND ABBREVIATIONS....................................................D-1\n\nE LISTING OF KEY INFORMATION ...................................................................................... E-1\n\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 17,
                "pages": [
                    1,
                    16,
                    17
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 416,
                "word_count": 170,
                "character_count": 2244,
                "line_count": 63,
                "estimated_read_time": 0.77,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0011_3144f2f2",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back............................................................. 2-5\nFigure 2-5 SCR Bridge Type Charger/Rectifier ....................................................................... 2-5\nFigure 2-6 Quasi-Square Wave Inverter.................................................................................. 2-6\nFigure 2-7 Step Wave Inverter ................................................................................................ 2-7\nFigure 2-8 Ferroresonant Type Inverter .................................................................................. 2-8\nFigure 2-9 PWM Type Inverter...............................................................................................2-10\nFigure 2-10 Thyristor Arrangement in a Static Transfer Switch ..............................................2-11\nFigure 2-11 One-Line Diagram of a Float Configuration Single Source UPS..........................2-12\nFigure 2-12 Block Diagram of a Rectifier Configuration UPS..................................................2-13\nFigure 2-13 Block Diagram of a UPS System with Bypass Capability ....................................2-14\nFigure 4-1 Current-Voltage Characteristics of an SCR............................................................ 4-3\nFigure 4-2 Operating Temperature vs. Failure Rate for Electrolytic Capacitors ....................... 4-9\nFigure 5-1 History of Full/Partial Plant Outages from Inverter Failure...................................... 5-3\nFigure 5-2 Failure Count/Rate History of Battery Chargers ..................................................... 5-3\nFigure 5-3 Failure Count/Rate History of Inverters .................................................................. 5-4\nFigure 8-1 Interval Diagram for Recommended Surveillance, Inspection, and Monitoring ....... 8-2\n\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 19,
                "pages": [
                    1,
                    17,
                    19
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 396,
                "word_count": 183,
                "character_count": 2049,
                "line_count": 46,
                "estimated_read_time": 0.83,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0012_fc6f56d5",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back1 Failure Locations, Degradation Mechanisms, and PM Strategies............................ 5-5\nTable 6-1 Inverter Problems, Possible Causes, and Corrective Actions .................................. 6-2\nTable 6-2 Rectifier Problems, Possible Causes, and Corrective Actions ................................. 6-4\nTable 8-1 Criteria for Determining the Need for Separate Operability Testing ......................... 8-4\nTable 8-2 Typical Component Temperature Rating................................................................8-19\nTable 8-3 Recommended Action Level Classification for Thermal Survey..............................8-21\nTable 8-4 PM Tasks and Their Degradation Mechanisms......................................................8-24\n\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 21,
                "pages": [
                    1,
                    19,
                    21
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 223,
                "word_count": 111,
                "character_count": 994,
                "line_count": 37,
                "estimated_read_time": 0.5,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0013_c5e0f747",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back in the industry and covered in this guide.\n0EPRI Licensed Material\n\nIntroduction\n1-2\n• Section 3 presents the UPS application considerations.\n• Section 4 discusses the degradation mechanisms and failure modes associated with the\ncomponents of the UPS systems.\n• Section 5 highlights the operating experience, including a discussion of the industry\nexperience on UPS systems and component level failures.\n• Section 6 covers the overall maintenance programmatic recommendations.\n• Section 7 discusses the personnel and equipment safety precautions and training needs for\npersonnel performing UPS system maintenance.\n• Section 8 covers the recommended surveillance, inspection, maintenance, condition\nmonitoring, and trending activities, including the frequencies for such activities.\nThe appendices include a listing of pertinent references, a glossary of UPS terms, background\ninformation, a detailed discussion of some of the UPS system failure experience, and a list of\nacronyms used.\n1.3\nPop Outs\nThroughout this guide, key information is summarized in Pop Outs. Pop outs are bold lettered\nboxes that succinctly restate information covered in detail in the surrounding text, making the\nkey points easier to locate.\nThe primary intent of a pop out is to emphasize information that will allow individuals to take\naction for the benefit of their plant.\nThe pop outs are organized according to three categories: O&M Cost, Technical, and Human\nPerformance. Each category has an identifying icon as shown below to draw attention to it when\nquickly reviewing the guide.\n\nKey O&M Cost Point\nEmphasizes information that will result in reduced purchase, operating, or\nmaintenance costs.\n\nKey Technical Point\nTargets information that will lead to improved equipment reliability.\n\nKey Human Performance Point\nDenotes information that requires personnel action or consideration in order\nto prevent injury or damage or ease completion of the task.\n0EPRI Licensed Material\n\nIntroduction\n1-3",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 23,
                "pages": [
                    1,
                    21,
                    22,
                    23
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 456,
                "word_count": 335,
                "character_count": 2202,
                "line_count": 71,
                "estimated_read_time": 1.52,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0014_0f4fd5bd",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back of this guide can determine if they have taken advantage of key information that the\nauthors believe would benefit their plants.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 25,
                "pages": [
                    1,
                    23,
                    25
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 103,
                "word_count": 66,
                "character_count": 377,
                "line_count": 31,
                "estimated_read_time": 0.3,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0015_3a011f67",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back shows a\ndouble conversion system. In a double conversion system, the ac from the utility system is first\nconverted to dc using a battery charger and then converted back to ac using an inverter. The\ncharger supplies dc power to the batteries and the inverter. The ac output from the inverter is fed\n0EPRI Licensed Material\n\nUPS Technical Description and Use\n2-2\nto the load through a static transfer switch and a manual bypass switch. Under normal conditions,\npower from the inverter feeds the load. If the output from the inverter is lost or degraded, the\nstatic transfer switch transfers the load to the alternate source. The manual bypass switch, which\nis a mechanical make-before-break switch, is provided to facilitate UPS system maintenance.\nWhen ac power to the battery charger is lost, the batteries supply the load through the inverter.\nThe configuration shown in Figure 2-1 is called a float configuration; that is, the battery floats\non the dc bus.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 26,
                "pages": [
                    1,
                    25,
                    26
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 277,
                "word_count": 202,
                "character_count": 1183,
                "line_count": 43,
                "estimated_read_time": 0.92,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0016_b435a823",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backifier functions much like a battery charger except that some rectifiers\ndo not have current limiting capabilities or selectable output voltage. A blocking diode prevents\nthe rectifier from charging the battery. Its output is regulated internally; once set, it should not\nvary. A rectifier configuration is generally used in UPS systems supplied from the main station\nbattery. If a UPS system is provided with a dedicated battery, a battery charger is also required.\n0EPRI Licensed Material\n\nUPS Technical Description and Use\n2-3",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 27,
                "pages": [
                    1,
                    26,
                    27
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 179,
                "word_count": 123,
                "character_count": 752,
                "line_count": 37,
                "estimated_read_time": 0.56,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0017_4d74b3bd",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back to isolate the unit from the ac source. An isolation\ntransformer provided at the input side limits the effect of system noise and provides limited input\nvoltage control to the rectifier. These transformers are built with special shielding between the\nprimary and secondary windings. The function of the shield is to reduce the amplitude of the line\nnoise and to retard the passage of noise through the transformer. The filter section will be some\nsort of inductor and capacitor (IC) combination that will smooth the output ripples and the output\n0EPRI Licensed Material\n\nUPS Technical Description and Use\n2-4\nwaveform. This is a generic description of a charger/ rectifier circuit. The specific manufacturer's\ninstruction manual should be consulted for specifics.\nChargers used in utility UPS systems may be divided into the following three types:\n• Ferroresonant transformer controlled type\n• Magnetic-amplifier type\n• SCR bridge type\n2.1.1.1\nFerroresonant Transformer ControlledType\nThis type of charger uses a ferroresonant transformer to provide a constant voltage level to the\ninput of the rectifier circuit, as shown in Figure 2-3. The transformer has two secondary\nwindings and a tuned circuit made up of discrete elements (inductors and capacitors) configured\nto provide feedback to the transformer secondary. This type of charger uses a simple output filter\nto limit voltage and current ripples. The transformer provides current limiting capability on the\ninput side and maintains the input voltage to the charger bridge constant within its design limits.\nOnce the limits are reached, the transformer will not supply any more output current, and the\noutput voltage will drop dramatically.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 28,
                "pages": [
                    1,
                    27,
                    28
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 425,
                "word_count": 304,
                "character_count": 1922,
                "line_count": 54,
                "estimated_read_time": 1.38,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0018_1abe50f1",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back regulation.\n0EPRI Licensed Material\n\nUPS Technical Description and Use\n2-5\n\nFigure 2-4\nMagnetic-Amplifier Type Charger/Rectifier\nThe mag-amp is an adjustable inductor that causes the output voltage and current of the\ntransformer to change by varying the magnetic circuit impedance. This provides ac input to the\nrectifier by moving the reactors in and out of saturation using a dc voltage feedback from the\nrectifier output.\n2.1.1.3\nSCR Bridge Type\nIn an SCR bridge type charger, rectification is performed using an SCR bridge in lieu of diodes.\nThe firing order and sequence is controlled using an oscillator circuit. The dc output fed back to\nthe control circuit through the oscillator circuit, as shown in Figure 2-5, enables full control of\nthe voltage and current. The output filters serve to eliminate harmonic and ripple voltages.\n\nFigure 2-5\nSCR Bridge Type Charger/Rectifier\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 30,
                "pages": [
                    1,
                    28,
                    29,
                    30
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 280,
                "word_count": 183,
                "character_count": 1132,
                "line_count": 50,
                "estimated_read_time": 0.83,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0019_166f9c33",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back systems installed after the 1970s. Regardless of\nthe type, an inverter consists of an input circuit breaker, a semiconductor bridge, a set of fuses,\ncontrol circuits, and input and output filters to limit the ripples.\n2.1.2.1\nQuasi-Square Wave Type\nThe quasi-square wave type inverter uses a thyristor bridge and regulates the output voltage and\ncurrent through a feedback control circuit that controls the firing time (Figure 2-6). The two\noffset square wave output from the bridge is transformed to the desired voltage level and then\nadded in series to produce a quasi-square wave. The output filter, composed of inductors and\ncapacitors, eliminates/reduces the harmonics. This type of inverter requires a complex filtering\nnetwork to filter out the low-order harmonics. These do have the advantage of being able to\nhandle short-term overload (that is, the inrush from motor start) without going into current limit\nmode.\n\nFigure 2-6\nQuasi-Square Wave Inverter\n0EPRI Licensed Material\n\nUPS Technical Description and Use\n2-7\n2.1.2.2\nStep Wave Type\nThe step wave type inverter is a variation of the quasi-square wave type. It preserves the\nadvantages of the quasi-square wave type while eliminating the need for a complex filtering\nnetwork. By using a multiple-bridge switching scheme to produce a series of step square waves\nto approximate the sine wave pattern (Figure 2-7), the need for a large filter network is\neliminated. The increased number of bridges used makes this type of inverter better suited for\nlarge load applications.\n\nFigure 2-7\nStep Wave Inverter\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 32,
                "pages": [
                    1,
                    30,
                    31,
                    32
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 442,
                "word_count": 291,
                "character_count": 1814,
                "line_count": 60,
                "estimated_read_time": 1.32,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0020_604cddfc",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backverter.\n\nFigure 2-8\nFerroresonant Type Inverter\nThe primary difference is in the output filter that is a ferroresonant transformer, also known as a\nconstant voltage transformer (CVT). The CVT provides harmonic filtering, voltage regulation,\nand current limiting. The output is controlled without any feedback circuitry to the input bridge.\nThe output voltage and current are regulated within the design limits of the ferroresonant\ntransformer. The size of the output ferroresonant transformer will determine the total space\nrequired for the inverter cabinets, for example, the larger the unit’s kVA rating, the larger the\ntransformer and thus the cabinet.\nThe CVT is a current limiting device in that it can provide an output only equal to its design\ncapability. At constant frequency, it is also a voltage regulating circuit. Therefore, regulation is\ntotally magnetic, requiring no electronics. Hence, this type of inverter contains less complex\nelectronic control circuits and circuit boards. Two main limitations of this type of inverter are\nthat at sizes greater than 50 kVA, their initial cost becomes high and they are slow to respond to\ntransients. Other limitations are:\n• Inability to adjust the output voltage in the field.\n• Higher total harmonic output waveform distortion (> 5%).\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 33,
                "pages": [
                    1,
                    32,
                    33
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 356,
                "word_count": 244,
                "character_count": 1540,
                "line_count": 48,
                "estimated_read_time": 1.11,
                "has_table": false,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0021_954ef9ce",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back (Figure 2-9). An oscillator controls the inverter frequency. The\noscillator controls the timing and duration of the thyristor’s conduction. The bridges are turned\non and off many times in each half-cycle.\nBy controlling the pulse repetition rate, it is possible to limit the harmonics produced to high\norders only, that is the 20th harmonic and above for a repetition rate of 10 times per half-cycle.\nTherefore, this type of inverter requires a smaller filter than other types. The optimal design\nrepresents a trade-off between several factors such as filter size, efficiency that is a function of\nthe commutation rate, and the SCR operating parameters (that is, the turn-on and turn-off times).\nAn important characteristic of power electronics switching devices is that they have a limited\nover-current capability. Therefore, the feedback control system automatically limits the inverter\noutput current to a safe value, under overload or faulted condition, by reducing the inverter\noutput voltage.\nWith many bridges, this type of inverter can be designed for very high-rated power capacities.\nAnother advantage is its fast transient response. The main limitation is that it is very complex in\ndesign and has many electronic control circuits and cards; thus, there are many components to\nmaintain.\n0EPRI Licensed Material\n\nUPS Technical Description and Use\n2-10",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 34,
                "pages": [
                    1,
                    33,
                    34
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 355,
                "word_count": 252,
                "character_count": 1586,
                "line_count": 48,
                "estimated_read_time": 1.15,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0022_4f20585d",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backbefore-break switch, and is made up of two thyristors in parallel. The firing of the thyristors is\ncontrolled to ensure that current from the alternate source is supplied to the load before the\ninverter output is lost. The static switch contains circuitry that monitors the load current, voltage,\nand bridge output waveform, usually at the bridge output. If the load current becomes excessive\n(instantaneously or continuously), if the load voltage is too high or too low, or if the bridge\noutput square wave deteriorates, then the static switch transfers the load from the preferred\nsource to the alternate source (reverse transfer). The speed of such transfer is of the order of 4 ms\n(~ ¼ quarter of a cycle). To avoid phase rotation problems at the load side, these switches are\ndesigned to ensure that the transfer to and from the alternate source takes place only if the two\nsources are displaced less than 5 degrees. When the output conditions of the inverter returns to\nacceptable values, the loads are again transferred back to the inverter (forward transfer)\nseamlessly.\n0EPRI Licensed Material\n\nUPS Technical Description and Use\n2-11",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 35,
                "pages": [
                    1,
                    34,
                    35
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 315,
                "word_count": 229,
                "character_count": 1366,
                "line_count": 44,
                "estimated_read_time": 1.04,
                "has_table": false,
                "has_code": true,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0023_ca125ecf",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back level and with the aid of the compensating windings, the regulating transformer\ncompensates for input voltage variations and produces a near constant output voltage. However,\nthe regulating transformer cannot control the supply frequency, and its output is interrupted\nduring input voltage interruptions.\n2.2\nComparison of UPS System Configurations\n2.2.1 Float Configuration UPS System\nThis configuration, an inverter connected to a dc bus that is backed up by the station battery or a\ndedicated battery, represents the simplest UPS system (Figure 2-11). This basic configuration is\nused in a number of small safety-related and non-safety UPS system applications in nuclear\npower plants, for example, reactor protection systems (RPS), emergency safety feature actuation\nsystems (ESFAS), and security systems.\n0EPRI Licensed Material\n\nUPS Technical Description and Use\n2-12\nThe inverter converts the dc power from the battery to ac and supplies regulated voltage and\nfrequency to the loads. The battery charger or eliminator normally supplies the inverter, and the\nbattery floats on the dc bus, always ready to pick up the load when the charger fails. This\nconfiguration is called uninterruptible because the dc source (bus) is designed to be available at\nall times. It has the following limitations:\n• An inverter failure results in the loss of ac power supply to the connected loads.\n• The inverter limits the total current available to the loads since no alternate source or transfer\ncapability to an alternate source exists.\n• Load faults or high motor inrush demands can cause the inverter to go into current limit\nmode leading to output voltage drop that further aggravates the situation.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 36,
                "pages": [
                    1,
                    35,
                    36
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 420,
                "word_count": 305,
                "character_count": 1918,
                "line_count": 54,
                "estimated_read_time": 1.39,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0024_af72500d",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back battery bus. A rectifier, also connected to the\nplant ac bus, feeds the inverter and the battery (dedicated or station battery) bus serves as a\nbackup dc source. A blocking diode between the rectifier output and the battery bus prevents the\n0EPRI Licensed Material\n\nUPS Technical Description and Use\n2-13\npower flow from the rectifier to the battery bus. The inverter supplies regulated ac power to the\nloads. Upon loss of the rectifier output due to ac input power interruption or a rectifier failure,\nthe battery supplies dc power to the inverter without the need for any switching.\nThis configuration has the same limitations as the float configuration UPS system. In addition,\nthis configuration also demands an improved input filter because the tank capacity from the\nbattery to smooth out ripples is lost. Two main advantages of this configuration are:\n• The battery charger size is significantly reduced.\n• It has better capability to isolate the charger or the rectifier for maintenance without affecting\nthe loads.\nThis system is commonly used in plants designed with common station batteries feeding dc\nbuses. From an overall UPS system reliability view point, equally convincing arguments can be\nmade for and against either of the two (that is float or rectifier) configurations. Available data on\nsystem failures do not permit a meaningful evaluation of the reliability of these systems.\n\nFigure 2-12\nBlock Diagram of a Rectifier Configuration UPS\n0EPRI Licensed Material\n\nUPS Technical Description and Use\n2-14\n2.2.3 UPS System with a Bypass\nA static transfer switch and a tie to an alternate source (Figure 2-13) can be used to improve the\noverall reliability of a UPS system. In this configuration, the load is normally connected through\nthe static transfer switch to the inverter.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 38,
                "pages": [
                    1,
                    36,
                    37,
                    38
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 447,
                "word_count": 332,
                "character_count": 2021,
                "line_count": 59,
                "estimated_read_time": 1.51,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0025_aaa1df10",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back limits due to inverter malfunctions\n• Deviation of the inverter output parameters (that is voltage and current) beyond preset limits\nduring switching of loads with high inrush currents or due to a fault at any of the connected\nloads\nIncluding a manually operated bypass switch in this scheme will have the added benefit of\nisolation of the preferred source components for maintenance purposes. The static transfer switch\ncontrol logic is normally programmed to automatically retransfer the load back to the inverter\noutput following a transfer caused by high load inrush current. Retransfers following other\nevents can be programmed to take place either automatically or manually.\nA regulating transformer is usually included with the alternate source to regulate the voltage\nwithin an acceptable tolerance band. However, the power supply through the regulating\ntransformer is subject to interruptions, and its voltage will fluctuate during wide swings in the\ninput voltage. Therefore, the load should be supplied from the alternate source only when\nnecessary. Also, transfer to the alternate source should be permitted only when the alternate\nsource is available.\nTo minimize voltage disturbances during transfers, the inverter is synchronized to the alternate\nsource such that its output voltage is in phase with, and has the same frequency as, the alternate\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 39,
                "pages": [
                    1,
                    38,
                    39
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 333,
                "word_count": 253,
                "character_count": 1609,
                "line_count": 46,
                "estimated_read_time": 1.15,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0026_4957d296",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backers used in the industry.\nTable 2-1\nManufacturer and Rating for Commonly Used UPS and Chargers\nManufacturer\nEquipment Type and Commonly Used Rating\nC&D\nBattery Chargers - 25 to 300 kVA\nCyberex\nUPS Inverters - 5 to 50 kVA\nElgar\nUPS Inverters - 5 to 50 kVA\nExide\nBattery Chargers - 25 to 300 kVA\nExide\nUPS Inverters - 5 to 150 kVA\nPower Conversion\nBattery Chargers - 25 to 300 kVA\nSolid State Controls\nUPS Inverters - 5 to 50 kVA\nWestinghouse\nUPS Inverters - 5 to 15 kVA\nA survey was performed during the development of this guide. Thirty-seven plants representing a\ntotal of 124 UPS systems responded. The survey shows that:\n• Inverter and charger/rectifier systems used in the currently operating U.S. nuclear plants fall\ninto the following types, listed in decreasing order of the respective population:\n– Inverter\n-Ferroresonant transformer inverter\n-PWM inverter\n-Quasi-square wave inverter\n-Step wave inverter\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 40,
                "pages": [
                    1,
                    39,
                    40
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 334,
                "word_count": 197,
                "character_count": 1161,
                "line_count": 59,
                "estimated_read_time": 0.9,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0027_fe3b73ff",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back.\n• The majority (> 70%) of the UPS systems in the U.S. nuclear industry are configured in the\nrectifier configuration, and others have the float configuration. One Canadian plant reported\nusing a redundant inverter configuration, where two equal-sized inverters are connected in\nparallel.\nApproximately 80% of the systems have a static transfer switch. Systems installed after the late\n1970s generally have a static transfer switch. For systems installed before then, it was not\ncommon practice to install a static transfer switch or a maintenance bypass switch, but many\ninverters have since been retrofitted with these switches.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 41,
                "pages": [
                    1,
                    40,
                    41
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 208,
                "word_count": 141,
                "character_count": 879,
                "line_count": 38,
                "estimated_read_time": 0.64,
                "has_table": false,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0028_518c21f1",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back constant value of charging current. Although the normal\nprocess of constant current charging results in increased voltage, the value of the voltage has to\nbe limited to some upper limit. For example, the charging voltage for lead-acid cells should not\nexceed 2.5 V per cell.\nConstant current charging causes excessive gassing in the cell. It is typically used by\nmanufacturers for initial battery charging. Constant current charging is used to help complete the\nplate forming process. This method might also be used to bring a battery back from a sulphated\ncondition (an undercharged condition).\n3.1.2 Constant Voltage Charging\nChargers used for utility applications are of the constant voltage type. They charge a battery by\nholding the voltage constant while varying the current from the maximum allowed by the charger\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 42,
                "pages": [
                    1,
                    41,
                    42
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 245,
                "word_count": 174,
                "character_count": 1069,
                "line_count": 40,
                "estimated_read_time": 0.79,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0029_be1be3a0",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back. Therefore, it is a good idea to review the location of equipment\nand the original specification if there are recurring problems.\n3.2.2 Equipment Rating\nChargers are sized based on their intended application. For example, chargers used in a float\nconfiguration UPS system in safety-related applications are sized to have sufficient capacity to\nfeed the worst-case connected inverter load plus recharge the battery from a deep discharged\ncondition within a specified time plus some safety margin. Whereas, chargers used in a rectifier\nconfiguration need only be sized to handle the charging duty plus any loads connected directly to\nthe dc bus plus some safety margin.\nInverters are generally sized to provide the worst-case loading expected plus some margin to\nhandle momentary overloads and some room for expansion. Inverter systems originally installed\nwithout a static transfer switch were very likely sized with sufficient short circuit capacity to\nhandle a load fault without tripping the main system output breaker. Such sizing would have\nresulted in a system that is normally lightly loaded. For a ferroresonant transformer-based\nsystem, continuous operation at lightly loaded condition results in a higher operating temperature\nand thus enhanced insulation degradation. In addition, other components such as electrolytic\ncapacitors and SCRs within the cabinet may also be operating at a higher temperature because of\nthe increased transformer heat dissipation.\nRecurring component failures from overheating or during load switching may be indicative of a\nsizing problem. Plant modifications resulting in gradual increase in load over time could lead to\nsuch a sizing problem.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 43,
                "pages": [
                    1,
                    42,
                    43
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 399,
                "word_count": 297,
                "character_count": 1932,
                "line_count": 50,
                "estimated_read_time": 1.35,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0030_d4bb8344",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back\nconfiguration, if the original specification did not specify the need to operate the system for\nextended periods in a battery eliminator mode, that is, with the associated battery disconnected, it\nis likely that the unit does not include the additional filtering required to operate the unit in this\nmode. If the original equipment specification did not specify the output ripple requirements, the\nunit supplied is very likely a standard unit with minimal filtering, and the batteries were assumed\nto act as a supplementary ripple sink.\n3.2.4 Output Regulation\nManufacturer’s design of the output voltage regulation circuits for a charger/rectifier is based on\nthe input voltage and frequency variation contained in the equipment specification. Typical\noutput voltage regulation specification is ± 1% for input voltage variations of ± 10% over no\nload to full load, and input frequency change of ± 3 Hz. When recurring regulation problems are\nencountered, it would be a good idea to verify the corresponding input parameters to make sure\nthat the problem is not external to the equipment or component.\n3.2.5 Fusing\nFuses are used in chargers and inverters to protect semiconductors, control circuits, and power\ncircuits. The manufacturer, based on the specific protection function involved, selects the fuses\nfor the specific application. Fuses installed in the cathode of the SCRs provide overload\nprotection. If a fault occurs when an SCR is conducting, the device may be subject to extreme\noverloads and, thus, a very rapid rise in the junction operating temperature. For overloads lasting\nmore than one half of one cycle, SCR manufacturers specify an I\n2t rating. The SCR fuses are\nselected based on this rating. Replacement fuses must be identical. Fuse equivalency technical\nevaluation for replacement fuses must address this factor. A change in the operating\ncharacteristics of this fuse can affect the surge withstand capability of the UPS and jeopardize\ndevice protection.\n3.2.6 Surge Voltage Withstand Capability",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 43,
                "pages": [
                    1,
                    43
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 490,
                "word_count": 357,
                "character_count": 2247,
                "line_count": 55,
                "estimated_read_time": 1.62,
                "has_table": false,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0031_8c9e9209",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backges and sags at all times during any\n24-hour period. They may be caused by sources within (for example, starting a large motor, a\nfeeder trip, operation electric igniters) and/or outside the plant boundary (for example, lightning).\nSensitive analog, digital, and computer-based instrumentation require power that is essentially\nfree of voltage surges and sags. A function of the UPS system is to provide just that.\nUPS systems are designed to ensure that surges and sags do not walk through the system down to\nthe loads. This is achieved by providing an input isolation/regulating transformer for the\ncharger/rectifier, careful selection of fuses, and appropriate filtering at various input and output\n0EPRI Licensed Material\n\nApplication Considerations\n3-4\nstages throughout the system. Some manufacturers also use a surge arrestor such as a metal oxide\nvaristor or selenium surge suppressor to enhance the surge withstand capability of the unit.\nTherefore, it would be a good idea to examine this aspect of the system if recurring failure of\npower semiconductors or filter capacitors or repeated blown fuses occur.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 45,
                "pages": [
                    1,
                    43,
                    44,
                    45
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 315,
                "word_count": 217,
                "character_count": 1364,
                "line_count": 45,
                "estimated_read_time": 0.99,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0032_34afe60b",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back type\n• Circuit boards and circuit components such as integrated circuits, resistors, capacitors\n• Miscellaneous electrical hardware such as circuit breakers, relays, fuses, switches, timers,\nwires, terminal blocks\nThe subsections that follow present a description of the principal materials of construction,\nfailure/degradation modes, underlying failure mechanisms, and the stressors for power\nsemiconductors, magnetic components, capacitors, circuit boards, and fuses.\n4.1.1 Materials of Construction\nIn order to understand what goes wrong with any of these components with time in service, it is\nnecessary to study the components, their design, and materials of construction. Table 4-1 lists the\nage-degradable materials of construction used in the components listed earlier.\n0EPRI Licensed Material\n\nDegradation and Failure Modes\n4-2\nTable 4-1\nTypical Materials of Construction for UPS/Charger Components\nComponents\nMaterial of Construction\nAge Degradable?\nComments\nPower Semiconductors – Diodes and SCRs\nDiodes and\nSCRs\nSilicon oxide\nCeramic\nTeflon or XLPE wire insulation\nYes\nYes\nYes\nFunction of junction\noperating\ntemperature\nMagnetic Components – Transformer and Inductors\nCoil wire\nCoil wire, polyamide-imide\ninsulated copper magnet wire\nYes\nInsulation degrades\nwith time in service\nCoil spool or box\nNomex, Kraft paper\nYes\n\nCoil covering\nVarnish, epoxy\nYes\n\nLayer-to-layer\ninsulation\nNOMEX or Kraft paper\nYes",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 46,
                "pages": [
                    1,
                    45,
                    46
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 415,
                "word_count": 239,
                "character_count": 1642,
                "line_count": 80,
                "estimated_read_time": 1.09,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0033_d80d29f3",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back\nFunction of heating,\nvoltage, and\nfrequency\nTerminals\nPolypropelyne film\nYes\nOxidation, corrosion\nFuses\nFuse link\nMetal (silver or gold) alloy\nSolder\nYes\nYes\nThermal fatigue\nThermal fatigue and\nvibration\n4.1.2 Power Semiconductors\nPower semiconductors are used in battery chargers, inverters, and rectifiers in circuits that\nperform rectification (convert ac to dc) or inversion (convert dc to ac). These devices include\ndiodes, power transistors, and thyristors, also called SCRs.\nA diode is a semiconductor device that has a two-layer p-n structure and thus one junction. It has\ntwo terminals: an anode and a cathode. An ideal diode has zero resistance in the forward\n(anode to cathode) direction, and infinite resistance in the reverse direction. Hence, the diode\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 47,
                "pages": [
                    1,
                    46,
                    47
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 282,
                "word_count": 161,
                "character_count": 1015,
                "line_count": 53,
                "estimated_read_time": 0.73,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0034_cb8014d1",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back\nanode to the cathode is limited only by the external load. The conduction will continue until\neither the current flow between the anode and the cathode falls below a minimum value called\nthe holding current or the anode is made negative with respect to the cathode. Once turned off,\nthe switch will continue to stay off until the anode is made positive with respect to the cathode\nand the gate pulse is applied. Figure 4-1 shows a typical SCR current vs. voltage characteristic.\n\nFigure 4-1\nCurrent-Voltage Characteristics of an SCR\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 48,
                "pages": [
                    1,
                    47,
                    48
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 199,
                "word_count": 135,
                "character_count": 781,
                "line_count": 38,
                "estimated_read_time": 0.61,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0035_a050fb31",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back Maintaining the load current at values that will operate the junction at a temperature lower\nthan its continuous maximum operating limit\n• Protecting them from prolonged surge voltages in either the forward or the reverse direction\n• For SCRs, ensuring that the turn-on, turn-off, and conducting times are controlled in\naccordance with the design specification\n4.1.2.2\nDegradation/Failure Modes\nTypical failure modes for power semiconductors are open circuit, short circuit, or unacceptably\nhigh leakage current. The stresses that lead to these modes of failure are thermal stress, electrical\nstress, or mechanical stress.\n4.1.2.2.1\nThermal Stresses\nThe major source of heating is from the forward conduction loss at the junction. Typical design\nmaximum junction operating temperature for SCRs and diodes fall in the range of 105\noC–135\noC.\nIn the conducting state, the anode to cathode resistance of a diode or a thyristor is very low but\nnot zero. As the load current flows through the junction, this resistance, albeit very small,\nproduces a large amount of heat, which will destroy the device if not removed quickly. Heat\nsinks are provided to remove heat from the device. Heat is transferred from the junction to the\ncase of the device and from the case to the heat sink, from which it is transferred to the\natmosphere by radiative and conductive transfers.\nTo ensure fast heat transfer, the heat sinks are mounted vertically, and the device is mounted to\nthe heat sink with a coating of grease with high thermal conductivity (for example, Copper\nShield from Thomas & Betts) at a specified torque. For the disk type devices, torquing down also\nensures that the anode and cathode terminals faces make full contact within the devices. If it is\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 49,
                "pages": [
                    1,
                    48,
                    49
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 474,
                "word_count": 329,
                "character_count": 1995,
                "line_count": 55,
                "estimated_read_time": 1.5,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0036_643fc99a",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back overheating caused by a few\nlocalized conduction areas carrying the full load current.\nGradual or immediate changes in thermal impedance of the device and heat sink system can\nenhance aging degradation of power semiconductors. Factors that might contribute to significant\nchanges in thermal impedance of the device include the following:\n• Improper torquing of the device to the heat sink\n• Improper aligning of the SCR in its heat sink (that is, the hockey puck is out of center)\n• Cleanliness of the heat sink\n• Improper selection and/or application of thermal grease\n• Gradual drying out of the conductive grease",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 49,
                "pages": [
                    1,
                    49
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 205,
                "word_count": 143,
                "character_count": 840,
                "line_count": 38,
                "estimated_read_time": 0.65,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0037_8a794bb5",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back the power\nsemiconductors. The design of the power semiconductors ensures that the conduction area\nspreads quickly. When the load current variation is great, a local hot spot will be formed in the\nneighborhood of the gate connection due to the high current density in that part of the junction\nthat has started conduction. The result will be local overheating and device failure. Recent\nadvances in manufacturing technology have minimized this effect by spreading the physical\nconnection over a larger area.\nThe oscillator board, also called gate trigger board or firing module, controls turn-on time,\nconduction length, and turn-off time. Once turned on, a thyristor cannot recover its forward\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 50,
                "pages": [
                    1,
                    49,
                    50
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 224,
                "word_count": 153,
                "character_count": 942,
                "line_count": 38,
                "estimated_read_time": 0.7,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0038_af0d33a2",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back systems. In some cases, qualified life estimates have been\nestablished, again in excess of 40 years, through aging evaluation. The failure modes for these\ncomponents are open circuit and short circuit. The primary mechanism that leads to either of\nthese failure modes is oxidative degradation of the coil wire insulation. Heat, humidity,\nelectrical, and vibration stresses promote or enhance this mechanism.\n4.1.3.1.1\nThermal Stresses\nOverheating can cause turn-to-turn shorts or open circuit. Overheating generally occurs as a\nresult of prolonged operation outside the design limits of voltage, current, or ambient\ntemperature. Prolonged operation of ferroresonant transformers under lightly loaded (< 50% of\nrated capacity) conditions can lead to overheating. It is worth noting that many UPS systems in\nthe nuclear plants in operation operate lightly loaded; some at less than 25% of their rated\ncapacity. Review of the industry failure data confirm that failure of magnetic components is\nquite low. With few exceptions, where failures have occurred, they reportedly have been caused\nby either overheating or electrical surges.\n4.1.3.1.2\nElectrical Stresses\nElectrical stresses that can lead to failure of transformers or chokes include prolonged and/or\nfrequent exposure to surge voltages/currents. Besides causing overheating, such surges can also\ndestroy the coil insulation through dielectric breakdown. Properly designed and applied magnetic\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 51,
                "pages": [
                    1,
                    50,
                    51
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 386,
                "word_count": 254,
                "character_count": 1698,
                "line_count": 49,
                "estimated_read_time": 1.15,
                "has_table": false,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0039_8955fa16",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back manufacturing or installation deficiencies.\n4.1.4 Capacitors\nAluminum dc electrolytic and ac polypropylene film capacitors used in filtering and commutating\napplications account for most of the capacitor failures in inverters, rectifiers, and chargers.\nDepending upon the specific manufacturer and circuit design, filter capacitors are used in banks of 10\nto 18 capacitors (~ 5,000 µfd).\nThe commutating capacitors are usually 2 to 4 ac capacitors of ~10 to 50 µfds. The value of the\ncommutating capacitors varies with rating of the unit. Commutating capacitors are designed to\nwithstand high levels of surge. The output filter capacitors in inverters may have harder duty cycles\nthan those in chargers because of the demand placed on them by the high levels of harmonics and the\nneed to smooth square wave outputs from the bridge circuits. Hence, capacitors used in charger filter\napplications may be expected to last a little longer than those in inverters.\n4.1.4.1 Degradation/Failure Modes\nWhen properly selected, applied, and operated within design specifications, capacitors should\nprovide satisfactory service for up to 10 years. Aluminum dc electrolytic capacitors used in filtering\napplications have design life limitations ranging from 5 to 10 years. Some manufacturers have\nestablished a qualified life and hence replacement intervals ranging from 3 to 7 years for dc\nelectrolytic capacitors based on aging evaluations. AC metallized film capacitors generally can be\nexpected to last about 15 to 20 years. Table 4-2 provides a listing of the failure modes, mechanisms,\nand the underlying stressors for capacitors.\nAs seen from this table, thermal and electrical stresses are of primary concern in determining\ncapacitor reliability. The failure mechanisms are generally vaporization of electrolyte and/or\nelectrode degradation from corrosion or mechanical damage. Electrolyte loss is a function of the",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 51,
                "pages": [
                    1,
                    51
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 488,
                "word_count": 328,
                "character_count": 2136,
                "line_count": 51,
                "estimated_read_time": 1.49,
                "has_table": true,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0040_5b144a37",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back operating voltage provided the\noperating voltage does not exceed the rated voltage. Open circuit failure mode can also result from\ncorrosive attack of the aluminum foils and terminal tabs by halogenated hydrocarbon cleaning\nsolvents absorbed through the capacitor end seal.\n\nKey Technical Point\nEstablish a replacement frequency for capacitors based upon the manufacture\nand style of capacitors installed.\n0EPRI Licensed Material\n\nDegradation and Failure Modes\n4-8\nTable 4-2\nFailure Modes, Mechanisms, and Stressors for Capacitors\nFailure Mode\nMechanism\nStressors\nCatastrophic Failure\nShort circuit\nElectrode degradation, corona\neffects\nOvervoltage and electrical\ncycling\nOpen circuit\nSeparation or corrosion of\nelectrode to terminal\nconnections\nVibration, chemical reaction\nIncipient Failure\nReduction in capacitance\nIncrease in equivalent series\nresistance (ESR)\nIncrease in dissipation factor\n(DF) (tan σ)\nWeight loss\nGradual degradation of\nelectrodes and/or loss of\nelectrolyte\nVaporization caused by\noperation or storage\nHeat",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 52,
                "pages": [
                    1,
                    51,
                    52
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 314,
                "word_count": 181,
                "character_count": 1255,
                "line_count": 69,
                "estimated_read_time": 0.82,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0041_7ae04fec",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back the industry failure experience indicates that capacitor failures have been\npredominantly dc aluminum electrolytics and the failures have been detected only after they have\ncatastrophically failed. Most of them were of the open circuit or short circuit type. In a few cases\nvent-out (that is the loss of electrolyte through the pressure vent) type failure has also occurred.\nIncipient failure detections have been rare. This may be due to the absence of any predictive\nmaintenance directed at measurement of parameters indicative of such conditions. With a few\nexceptions, most of the failures were attributed to the normal end-of-life aging. The few\n0EPRI Licensed Material\n\nDegradation and Failure Modes\n4-9\nexceptions to this were attributed to excessive overvoltage or surge currents. End-of-life aging\nfailures are usually caused by loss of electrolyte resulting from vaporization.\nAs a general rule, capacitor life for UPS and charger applications can be improved by providing\nadditional (forced) cooling. Figure 4-2 shows the typical life expectancy versus operating\ntemperature in\noC for the large can aluminum electrolytics. As seen from these curves, if the\noperating temperature of the capacitors is reduced to 55\noC, capacitor life can be nearly doubled.\nTypically, in nuclear plant applications, most of the chargers and UPS systems used in safety-\nrelated applications are operating at or below 50% of their rated capacity. Capacitors are\ntypically rated for 85\noC. The capacitor operating temperature, which is the sum of the ambient\ntemperature and the core temperature rise, is estimated to be about 50 to 65\noC. Capacitors rated\nfor 105\noC are available and may be used to prolong the capacitor’s operating life. This would\nrequire a carefully documented engineering evaluation to justify their substitution to ensure that\nthe critical design characteristics and qualification are preserved.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 53,
                "pages": [
                    1,
                    52,
                    53
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 468,
                "word_count": 335,
                "character_count": 2134,
                "line_count": 57,
                "estimated_read_time": 1.52,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0042_bf8f7068",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backresses\nVibration can cause loosening of electrical terminations, internal shorting of electrodes, or open\ncircuit at the point where the electrode connections to the terminal studs are made internally.\nIndustry experience shows that vibration is not a significant concern. Few reported cases of\nvibration induced capacitor failures from loose terminations were the result of either\nmanufacturing or installation deficiencies.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 54,
                "pages": [
                    1,
                    53,
                    54
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 156,
                "word_count": 103,
                "character_count": 673,
                "line_count": 35,
                "estimated_read_time": 0.47,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0043_be904836",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back both under in-service conditions or extended storage. Other stresses that could contribute\nto aging degradation of components are voltage or current surges, excessive dust, and corrosive\nor high humidity atmosphere. Ways to improve circuit board life expectancy include using\ncomponents that have tighter tolerances and higher temperature stability and using them at low\noperating stress ratios, that is, to boost application margins for power dissipation.\nOther circuit card failure modes of interest are wear-out of the card-edge connections from\nvibration and/or repeated insertion and removal, and high resistance and/or intermittent\nconnections at solder joints caused by long-term oxidation.\n4.2\nSummary\nThe dominant stress that causes component failures in power semiconductors, magnetics, and\ncapacitors used in UPS systems is thermal stress, which is additive in nature. Thermal stresses\ncan originate from many sources including poor ventilation, continuous operation of\nferroresonant transformers at significantly low loads, improper torquing of semiconductors, and\ncertain electrical phenomena such as voltage and current surges or corona effects. The principal\nfailure mechanisms associated with thermal degradation are listed in Table 4-3.\n\nKey Technical Point\nThe dominant stress that causes component failures in power semiconductors,\nmagnetics, and capacitors used in UPS systems is thermal stress, which is\nadditive in nature. Thermal stresses can originate from many sources including\npoor ventilation, continuous operation of ferroresonant transformers at\nsignificantly low loads, improper torquing of semiconductors, and certain\nelectrical phenomena.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 55,
                "pages": [
                    1,
                    54,
                    55
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 407,
                "word_count": 274,
                "character_count": 1920,
                "line_count": 53,
                "estimated_read_time": 1.25,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0044_21341341",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backte and internal pressure buildup\nCircuit board\nHeat-induced changes in component physical properties\nThe next important stress is electrical stress resulting from overvoltage and surge currents. The\nprincipal failure mechanisms associated with electrical stresses are localized overheating and\ndielectric breakdown. In addition, corona effects caused by dielectric breakdown also result in\ncapacitor degradation.\nIn either case, the resulting failure modes can be catastrophic or incipient in nature. While most\nof the catastrophic component failures will result in immediate and total system failure, the\nincipient failures quite often may not. Many of the incipient failures can be detected in a timely\nmanner through enhanced surveillance, inspection, testing, and maintenance, as discussed in\nSection 8.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 57,
                "pages": [
                    1,
                    55,
                    57
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 231,
                "word_count": 157,
                "character_count": 1055,
                "line_count": 41,
                "estimated_read_time": 0.71,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0045_4a599363",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back. Therefore, the system may be operated in this mode only for a short\nduration.\nFailure of the static-transfer switch without a coincidental inverter failure may not cause a\nsystem shutdown, but would result in degraded system capability because a transfer may not\noccur when required.\nUPS System with an Inverter, Rectifier, and a Static-Transfer Switch\nIn this configuration, failure of the inverter or the static-transfer switch would have the same\neffect as described above. In this configuration, failure of the rectifier would not impact system\noperation provided the connected battery is capable of continuously supplying the inverter.\nOtherwise, the system will shut down at the end of the battery duty cycle.\nIn all of the above configurations, caution should be exercised when operating the inverter with\nthe dc system feeder or battery failure. Unless the battery charger is specifically designed to\n0EPRI Licensed Material\n\nUPS System Operating Experience\n5-2\nwork as a battery charger/eliminator, operating the inverter under this condition may result in\nsevere overheating due to the increased ripple content of the rectifier/charger output.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 58,
                "pages": [
                    1,
                    57,
                    58
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 305,
                "word_count": 217,
                "character_count": 1379,
                "line_count": 46,
                "estimated_read_time": 0.99,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0046_59e2b287",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back the vital power system is configured to preclude such\neffects.\nA particular system/equipment design problem with respect to chargers may exist. In some older\nplants, a charger failure is apparently not annunciated in the control room, resulting in the\ndetection of the failure only after a low voltage condition on the dc bus develops.\nWhen UPS system failures involve plant transients, they will very likely have plant safety and/or\noperational implications. Such events are reported in the LER data system. Review of the LER\ndata indicate that between 1976 and 1992, 171 UPS events with plant transient impacts have\nbeen reported. Of these, 42% resulted in reactor trips. It should be noted that 145 of these 171\nevents occurred before 1986. As a result, improvements have been made in system design,\nmanufacturing, application, operation, and maintenance resulting in improvements in their\noverall reliability. Data from NPRDS illustrate the improvements in:\n• Number of inverter failures that resulted in a plant full trip or power reduction (Figure 5-1)\n• Total number of inverter failures (Figure 5-2)\n• Total number of charger failures (Figure 5-3)\n0EPRI Licensed Material\n\nUPS System Operating Experience\n5-3\n\nFigure 5-1\nHistory of Full/Partial Plant Outages from Inverter Failure\n\nFigure 5-2\nFailure Count/Rate History of Battery Chargers\n0EPRI Licensed Material\n\nUPS System Operating Experience\n5-4",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 60,
                "pages": [
                    1,
                    58,
                    59,
                    60
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 391,
                "word_count": 259,
                "character_count": 1633,
                "line_count": 57,
                "estimated_read_time": 1.18,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0047_506d925f",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back by the failure of the associated circuit boards. For\npurposes of this report, component failure refers to either or both.\nGenerally, component failures may not lead to total loss of the inverter but rather to the system\nfunctioning outside the specification limits. Table 5-1 identifies the degradation mechanism and\nthe time progression of the degradation.\n\n0EPRI Licensed Material\n\nUPS System Operating Experience\n5-5\nTable 5-1\nFailure Locations, Degradation Mechanisms, and PM Strategies\nFailure\nLocation\nDegradation\nmechanism\nDegradation\nInfluence\nDegradation\nProgression\nFailure Timing\nDiscovery\nOpportunity\nPM Strategy\nElectrolytic\ncapacitors\nDielectric\nbreakdown\n-Overvoltage\n-Temperature from\nac ripple and\nenvironment\n\n-Aging\n-Random\n-Continuous\n\n-Continuous,\nincludes shelf life\n-Random\n-Half the life for\nevery 10°C above\nrated insulation\nsystem design life\n(nominally\n10 years)\n-Failure free for\n5 to 10 years\n-Operation out of\nspecification\n-System failure or\nalarm\n-Trend bank\ncapacitance\n-Schedule\ncomponent\nreplacement\n-Clean and reset\n-Component\nreplacement\n-Operator rounds\n\nLeaking dielectric\n-Mechanical\ndamage\n-Manufacturing\ndefect\nRandom\n-Random\n-Random but rapid\n-Visual inspection\n-Operation out of\nspecification\n-System failure\n-Trend bank\ncapacitance\n-Clean and\ninspect\n-Component\nreplacement\n-Operator rounds\nInput/output\nfilter choke\nand\ncommutating\nchokes\nShorted, will\neventual lead to\nan open circuit of\nthe choke\nwindings\n-High temperature\n\n-Overvoltage\n-Foreign material\ndamage\n-Continuous",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 61,
                "pages": [
                    1,
                    60,
                    61
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 469,
                "word_count": 244,
                "character_count": 1747,
                "line_count": 125,
                "estimated_read_time": 1.11,
                "has_table": true,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0048_5ea2b1fa",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backulation class)\n\n-Random\n-Visual inspection\n-Thermography\n(only on large\nchokes)\n-Operation out of\nspecification, will\ncause an unstable\noutput voltage\n-System failure to\nalarm\n-Transfer to the\nstandby power\nsupply\n-Operator rounds\n-Clean and\ninspect\n-Thermography\n\n0EPRI Licensed Material\n\nUPS System Operating Experience\n5-6\nTable 5-1 (cont.)\nFailure Locations, Degradation Mechanisms, and PM Strategies\nFailure\nLocation\nDegradation\nmechanism\nDegradation\nInfluence\nDegradation\nProgression\nFailure Timing\nDiscovery\nOpportunity\nPM Strategy\nInput breakers\nRefer to PM Basis\nReport TR-106857,\nVol. 4, on motor\ncontrol centers\n\nInput fuse\nOpen circuit\n-Age\n-High temperature\nContinuous\nFailure free for\n> 10 years\n-System failure or\nalarm\n-Transfer to\nalternate power\nsupply\n-Schedule\nreplacement\n-Clean and\ninspect\n-Component\nreplacement\n-Operator rounds\nPower\nsemiconductor\ncomponents\n-Shorted\n-Open circuit\n-High temperature\nfrom cooling fan\nfailure or filters\nblocked\n-Overvoltage\n-Manufacturing\ndefect (found after\nfield replacement)\n-Improper\nassemble of heat\nsink: no thermal\ncompound or\nimproper torque\nRandom\nRandom and rapid\n-System failure or\nalarm\n-Transfer to\nalternate power\nsupply\n-Scheduled\nreplacement\n-Post maintenance\ntest\n-Clean and\ninspect\n-Operator rounds\n\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 63,
                "pages": [
                    1,
                    61,
                    62,
                    63
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 420,
                "word_count": 214,
                "character_count": 1522,
                "line_count": 126,
                "estimated_read_time": 0.97,
                "has_table": true,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0049_24967d86",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backlectric\nbreakdown\n-Temperature\n\n-Aging\n\n-Overvoltage\n-Continuous\n\n-Continuous (has\nno shelf-life aging\ncomponent)\n-Random\n-Half the life for\nevery 10°C above\nrated temperature\n-Failure free for up\nto 20 years\n\n-Random\n-System failure to\nalarm\n-Transfer to the\nalternate power\nsupply\n-No recommended\nPM strategy for\ncommutation\ncapacitors\n-Component\nreplacement\n-Operator rounds\n\nLeaking\ndielectric\n-Mechanical damage\n-Manufacturing defect\nRandom\n-Random\n-Random but rapid\n-Visual inspection\n-System failure or\nalarm\n-Clean and inspect\n-Operator rounds\nTransformer\nInsulation\ndegradation\n-Elevated\ntemperature\n-Restricted air flow\n-Circulating current\nfrom constant voltage\ntransformer (CVT),\ncapacitor changes, or\nfailures\n-Insufficient loading\n(primarily\nWestinghouse and\nGE)\n-Mechanical damage\n-Aging\n-Random\n\n-Continuous\n(application error)\n\n-Random\n\n-Continuous\n-Random\n-Random,\ndependent on kVA\nsize of the inverter\n\n-Can be as short\nas a few days,\nmanufacturer\ndependent\n-Random\n\n-Failure free for\n20 to 40 years\n-Thermography\n-Visual inspection\n-Smell\n-Thermography\n-Clean and inspect\n-Operator rounds\n\nLoose\nconnections\nImproper installation\nRandom\nRandom\n-Thermography\n-Inspection\n-Thermography\n-Clean and inspect\n\nMechanical\ndegradation\n-Temperature\n-Aging\nContinuous\nFailure free for\n>10 years\n-Audible noise\n-Visual inspection\n-Thermography\n-Thermography\n-Clean and inspect\n-Operator rounds\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 64,
                "pages": [
                    1,
                    63,
                    64
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 462,
                "word_count": 221,
                "character_count": 1650,
                "line_count": 142,
                "estimated_read_time": 1.0,
                "has_table": false,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0050_befca791",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back\nmechanism\nDegradation\nInfluence\nDegradation\nProgression\nFailure Timing\nDiscovery\nOpportunity\nPM Strategy\nPrinted circuit\nboards\n-Firing circuit\n-Oscillator\n-Alarm\n-Sync\n-Metering\ncircuits\nFailure\n-Failed electroytic\ncapacitors\n-Relay failure (coil or\ncontaminated\ncontacts)\n-Temperature\n\n-Overvoltage\n-Electromagnetic\ninterference\n-Off-gassing from\nnear by lead acid\nbatteries\n-Continuous\n\n-Random\n\n-Continuous\n-Failure free for\n5 to 10 years\n\n-Half the life for\nevery 10°C above\nrated temperature\n-Random\n\n-Random on a\nscale of 10 years\nor greater\n-System failure or\nalarm\n-Transfer to the\nalternate power\nsupply\n-Erratic output\n-Intermittent\ntransfer\n-Inspection\n-Scheduled\nreplacement of\ncritical boards\nonly\n-Clean and inspect\n\nDrift\n-Temperature\n-Aging\nContinuous\nFailure free for 1\nto 5 years\nCalibration check\n-Clean and inspect\nMetering\nInstruments\n(that is\nvoltmeter,\nfrequency\nmeter, status\nlights)\nDrift\n-Temperature\n-Aging\nContinuous\nRandom on a\nscale of 3 to 5\nyears\n-Calibration check\n-Visual inspection\n-Lamp test\n-Clean and inspect\n-Operator rounds\nStatic switch\nSlow or fails to\noperate\nStuck reed relay\ncontacts\nContinuous\nRandom on a\nscale of years\nPeriodic operation\n-Clean and inspect\n\nBurned\ncontactor\ncontacts (where\npresent)\n-Number of\noperations\n-Load\nContinuous\nRandom on a\nscale of 3 to 5\nyears\n-Slow transfer\n-Failure to\ntransfer\n-Contact chatter\n-Timing test\n-Clean and inspect\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 65,
                "pages": [
                    1,
                    64,
                    65
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 489,
                "word_count": 243,
                "character_count": 1655,
                "line_count": 147,
                "estimated_read_time": 1.1,
                "has_table": false,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0051_810ed96c",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back 5-1 (cont.)\nFailure Locations, Degradation Mechanisms, and PM Strategies\nFailure\nLocation\nDegradation\nmechanism\nDegradation\nInfluence\nDegradation\nProgression\nFailure Timing\nDiscovery\nOpportunity\nPM Strategy\nMaintenance\nbypass switch\nAging\n-Temperature\n-Aging\n-Out of phase\ntransfers\nContinuous\nExpect to be\nfailure free for\n15 to 20 years\nPeriodic\noperation, usually\nfails during\noperation\n-Clean and inspect\nMuffin fans\nFailure of the\nmotor or motor\nbearing\nAge\nContinuous\nExpect to be\nfailure free for\n10 years\n-Audible noise\n-Visual inspection\n-Alarms\n-Scheduled\nreplacement of\ncritical fans\n-Clean and inspect\n-Operator rounds\n-Component\nreplacement\nRegulated\nrectifier (if\ninstalled)\nRefer to PM\nBasis Report\nTR-106857,\nVol. 23, on\nbattery\nchargers\n\nThe periodicities in Table 5-1 apply to those inverters and chargers that have been evaluated and determined by the plant to be\nincluded in a preventive maintenance program.\n0EPRI Licensed Material\n\nUPS System Operating Experience\n5-10\n5.3\nSummary\nExperience gained in the operation of UPS systems and the enhanced planned maintenance\nprograms implemented recently have led to improved overall reliability of UPS systems. At\npresent, UPS system failures are mainly from component failures caused by aging effects.\nFailure trends point to a possible increase in aging-related failures. It appears that a major\noverhaul (see Section 8.3) through which the system could be returned to its like-new condition\ncan help in slowing, if not in arresting, this trend.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 67,
                "pages": [
                    1,
                    65,
                    66,
                    67
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 447,
                "word_count": 266,
                "character_count": 1762,
                "line_count": 102,
                "estimated_read_time": 1.21,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0052_dc3a4592",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back guidance. Manufacturer’s (vendor’s)\ntroubleshooting guidance and literature on your plant’s specific equipment should be referenced.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 68,
                "pages": [
                    1,
                    67,
                    68
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 104,
                "word_count": 60,
                "character_count": 381,
                "line_count": 31,
                "estimated_read_time": 0.27,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0053_eeb04638",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back transformer board. If the problem still\nexists:\n1\nLift wires from the CVT.\n2\nConnect a 60- or 100-watt light bulb to the wires\nas a load on the inverter bridge output.\n3\nStart the inverter and run for 15 minutes.\nIf the fuses blow, the problem is in the inverter logic.\nIf the fuses do not blow, the problem was with the CVT.\n\nCVT has failed.\nDisconnect the input and output wires and megger\nbetween the primary windings, secondary windings,\nand primary and secondary windings to core.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 69,
                "pages": [
                    1,
                    68,
                    69
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 206,
                "word_count": 133,
                "character_count": 734,
                "line_count": 45,
                "estimated_read_time": 0.6,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0054_3f7a1e0e",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backShorting board relay\nhas failed.\nCheck the relay, and replace it if necessary.\nSync board is not firmly\nplugged in.\nVerify that sync board relays are securely installed.\nThe in sync light\nis off.\nIf all the above conditions are met, measure the voltage difference on the sync\nboard terminals. If the voltage is stable and within 20 V or less, the inverter is in\nsync. Replace the sync board.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 70,
                "pages": [
                    1,
                    69,
                    70
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 171,
                "word_count": 114,
                "character_count": 639,
                "line_count": 40,
                "estimated_read_time": 0.52,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0055_19f8e16b",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back output\nvoltage.\nCapacitors are aging. Check date code, and replace it\nif it is 8 to 10 years old.\n\n0EPRI Licensed Material\n\n7-1\n7\nPERSONNEL AND EQUIPMENT SAFETY\nPRECAUTIONS\nWorking on inverters and charger systems involves various levels of dc and ac voltages. As a\ngeneral rule, to the extent practical, work should be performed only with the equipment de-\nenergized. Yet, work may have to be performed with some or all portions of the circuits\nenergized.\nThe electrical shock hazards associated with dc power can be more severe than those associated\nwith ac power for equivalent voltages and currents. A short circuit between the live terminals can\nresult in electrical shock hazards and unwanted or undesirable equipment operation.\nOnly authorized personnel who have been familiarized and trained on the equipment\nfundamentals and maintenance procedures should be allowed to perform maintenance activities.\nGenerally, inverter and charger maintenance and/or testing procedures may be performed with\nthe plant in any operating mode. Such test inspection and maintenance procedures often involve\nan infrequent activity. Therefore, depending upon the plant condition at the time of the activity,\npotential is great for reduced margins of safety, the introduction of unwarranted transients, or\naccidents if the activity is performed incorrectly. The manufacturer’s literature should be\nreviewed for applicable personnel and equipment safety precautions.\n\nKey Human Performance Point\nMaintenance activities may be performed with the plant in any operating\nmode. Such activities are infrequent and create a potential for reduced safety\nmargins. Therefore, the manufacturer’s literature should be reviewed for\napplicable personnel and equipment safety precautions.\n7.1\nPersonnel Safety Precautions\nThe following additional basic safety precautions should be exercised for working with UPS\nsystems and associated circuits:\n• Care should be exercised to prevent electric shock and/or equipment damage. Generally, a\nminor accidental shock or burn may cause an involuntary movement of a person’s arm or\nbody that can damage the equipment and injure personnel.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 72,
                "pages": [
                    1,
                    70,
                    71,
                    72
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 499,
                "word_count": 363,
                "character_count": 2400,
                "line_count": 68,
                "estimated_read_time": 1.65,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0056_ef9c5d3e",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backPersonnel and Equipment Safety Precautions\n7-2\n• Use only insulated tools to prevent accidental shorting across live connections or to grounds.\nAs a general rule, the length of the exposed metal for any tool should be as short as practical.\nNever lay tools or other metal objects on components within the system cabinet. Shorting,\nfire, or personal injury could result.\n• Always review the associated wiring diagrams to make sure that all related circuits are\nproperly identified, de-energized if practical, and properly separated if hot.\n7.2\nEquipment Safety and General Precautions\nThe following additional basic equipment safety and general precautions should be exercised for\nworking on UPS systems and associated circuits:\n• Never use spray solvents to clean components. They may be incompatible with the\nnonmetallics.\n• Solvents can attack and even crack the plastic and other nonmetallic parts.\n• Use only approved lubricants. Unapproved lubricants may be incompatible and can attack\nplastic materials or solidify and cause improper operation of the item being lubricated.\n• Do not use an emery cloth, sandpaper, or metal file to clean contacts. These tools can damage\nthe plating on the contacts.\n• Use only a burnishing tool or other approved means for contact cleaning.\n• Use a capacitor-shorting device for discharging capacitors.\n• Use only calibrated torque wrenches to tighten nuts or studs, particularly for installing SCRs\nand capacitor terminations. Do not use pliers or adjustable wrenches. Use properly sized\nsocket or open-end wrenches.\n• Provide proper wire lay for wires inside the cabinet or component covers to prevent\nexcessive strain on the insulation, or wires causing binding of movable parts, or obstruction\nof proper airflow to facilitate heat removal.\n• High voltage and current levels are associated with semi-conductor power electronic devices.\nInsulated tools should be used during maintenance to avoid accidental shocks and short\ncircuits that cause further damage.\n• Tools and test equipment lead wire insulation should be checked to ensure that it is fully",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 72,
                "pages": [
                    1,
                    72
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 494,
                "word_count": 366,
                "character_count": 2317,
                "line_count": 59,
                "estimated_read_time": 1.66,
                "has_table": false,
                "has_code": true,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0057_4403df55",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back under test and is in a good condition.\n• Properly tag any leads lifted.\n• Follow plant procedures.\nThe following should be reviewed for inclusion of appropriate safety precautions in the UPS\nsystem maintenance procedures:\n• The system is de-energized by removing the dc input power from the battery, the ac input\npower to the rectifier/charger, and the alternate ac input power to the bypass switch, as\napplicable.\n0EPRI Licensed Material\n\nPersonnel and Equipment Safety Precautions\n7-3\n• In UPS systems with a bypass switch, it is common practice during maintenance to remove\nthe dc input power from the battery and the ac input power to the rectifier and to supply the\nload from the alternate ac source by placing the bypass switch in the maintenance bypass\nposition. With this configuration, an ac potential exists at some of the UPS system\ncomponents. Such components should be identified, and appropriate precautions for working\non energized equipment should be called out.\n• After de-energizing a UPS or charger system, the stored energy in capacitors should be\ndischarged to prevent accidental shocks. The stored energy can be discharged to ground or\npreferably by a capacitor-shorting device. Such capacitors should be identified and\nappropriate precautions taken.\n• In a de-energized system, parts such as resistors, transformers, and heat sinks may remain\nextremely hot for some time after power has been removed. These components should be\nidentified and appropriate precautions taken.\n• Procedures should include the plant impact statement and cautions for lifted leads and de-\nenergized circuits.\n\nKey Human Performance Point\nAfter de-energizing a UPS or charger system, the stored energy in\ncapacitors should be discharged to prevent accidental shocks. The stored\nenergy can be discharged to ground or preferably by a capacitor-\nshorting device.\n\nKey Human Performance Point\nIn a de-energized system, parts such as resistors, transformers, and heat\nsinks may remain extremely hot for some time after power has been\nremoved.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 73,
                "pages": [
                    1,
                    72,
                    73
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 499,
                "word_count": 361,
                "character_count": 2262,
                "line_count": 66,
                "estimated_read_time": 1.64,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0058_9179f1ef",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back Human Performance Point\nWith the bypass switch in the maintenance bypass position, ac voltage\nexists at some components. These components should be identified and\nappropriate precautions taken.\n\n0EPRI Licensed Material\n\n8-1\n8\nRECOMMENDED MAINTENANCE PRACTICES\nInverters and chargers, like all electrical equipment, age and deteriorate with time. The aging and\ndeterioration process starts when the system is installed. This process can lead to changes in the\nsystem performance, malfunctions, and random failures. A systematic program of surveillance,\ninspection, and maintenance that includes preventive and predictive maintenance activities can\nhelp in identifying performance changes and minimize malfunctions and failures. However, note\nthat for some inverters and chargers, a well-developed corrective maintenance program\nsupplemented by failure trending and/or scheduled replacement may be sufficient.\nThis section presents recommendations on what constitutes surveillance, inspections, and PM for\nUPS systems. For each recommended item, this section also presents:\n• The purpose\n• Degradation and/or failure that may be detected\n• Key considerations in performing the item\n• Recommended periodicity including the rationale\n• Precautions and limitations\nThe recommendations presented in this section are based on a review of:\n• The operating experience\n• The system/component failure modes, their underlying mechanisms, and stressors\n• The information collected from a utility survey conducted during this project and from\ndiscussions with utility maintenance staff\n• The current industry maintenance practices and procedures\n• Manufacturers’ maintenance instruction manuals and service advisories\n• The guidance available from EPRI and NRC research reports\nUsers of this guide should supplement the guidance herein with that from the specific system\nmanufacturer’s literature.\nNote: The recommended surveillance, inspection, and maintenance activities and their\nfrequencies should not be treated as requirements. They should be reviewed in the context of the\nplant-specific equipment operating experience and outage schedules and adjusted accordingly.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 76,
                "pages": [
                    1,
                    73,
                    75,
                    76
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 475,
                "word_count": 340,
                "character_count": 2407,
                "line_count": 66,
                "estimated_read_time": 1.55,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0059_ad18bcc6",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back level of UPS system reliability, especially as they age\n• To preclude unwarranted plant transients and trips\n• To enhance plant safety and availability\nTo this end, this guide avoids drawing any strict boundary between UPS systems used in safety\nand non-safety applications.\nFigure 8-1 shows the recommended periodicity and schedule for surveillance, inspection,\nmaintenance, and condition monitoring activities over a 10-year service period. This is based on\nan 18-month refueling cycle. These recommendations will vary depending on the plant’s\nrefueling cycle and operating experience.\n\nFigure 8-1\nInterval Diagram for Recommended Surveillance, Inspection, and Monitoring\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 77,
                "pages": [
                    1,
                    76,
                    77
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 214,
                "word_count": 140,
                "character_count": 922,
                "line_count": 41,
                "estimated_read_time": 0.64,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0060_bf363dc7",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back-tested procedures for conducting operability verification tests have been\nintegrated into the respective system level test procedures. Therefore, descriptive steps for\nperforming such tests are not included in this guide. However, one key item worth considering\nfor improving these tests is temperature monitoring.\nAs discussed in earlier sections, heat is the principal stress that contributes to aging degradation\nand component failures. A thermal survey is an effective condition monitoring method to address\nthe effects of this principal stressor. It can identify components that are subject to high thermal\nstresses. It can also pinpoint loose terminations that can lead to intermittent operation or\ncontinuously arcing contacts that can lead to reduced component life. Temperature monitoring\nshould include measuring of the cabinet temperature rise and the following critical component\noperating temperatures:\n• Electrolytic capacitors\n• Power semiconductors, such as SCRs and rectifier diodes\n• Transformers, chokes, power fuses, and fuse blocks.\nA probe type, hand-held thermometer may measure the cabinet temperature. Component\noperating temperatures can be measured using an infrared gun. Trending these temperatures each\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 78,
                "pages": [
                    1,
                    77,
                    78
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 308,
                "word_count": 217,
                "character_count": 1480,
                "line_count": 45,
                "estimated_read_time": 0.99,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0061_79cac4a1",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back. Such would likely be the case during a\nDBE. Further, some incipient failures such as a degraded SCR, capacitor, or transformer are not\nlikely to be detected unless they are challenged to a higher stress level. Such incipient failures\nare likely to result in catastrophic failures (possible common cause failure) during rapid load\nchanges. Therefore, it is recommended that a 1-hour operability verification testing be\nconsidered for the safety-related inverters once every refueling cycle. The criteria in Table 8-1\nmay be used to determine the need for this separate operability testing and the load at which such\ntest should be performed.\nTable 8-1\nCriteria for Determining the Need for Separate Operability Testing\nNormal Load on the\nInverter\nDBE Load on the Inverter\nSeparate\nOperabilityTest\nNeeded\nRecommended\nTest Load\n< 75% of rated\ncapacity\nComparable to normal load\nNo\nNot applicable\n> 75% of rated\ncapacity\nSignificantly below normal load\nNo\nNot applicable\n< 75% of rated\ncapacity\n< 75% of rated capacity and\nsignificantly higher than the\nnormal load\nYes\nDBE load +10%\n> 75% of rated\ncapacity\n> 75% of rated capacity\nYes\nRated capacity\nThe rationale behind the criteria proposed above is that the system should be able to handle\nvoltage surges, inrush from inductive loads, switching transients, and at least one load circuit\nfault at a time in conjunction with the DBE loads. The testing, as proposed above, would very\nlikely drive the weak links in the system to their failure point, thus providing early identification\nof incipient failures and the need for corrective action.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 79,
                "pages": [
                    1,
                    78,
                    79
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 449,
                "word_count": 303,
                "character_count": 1839,
                "line_count": 74,
                "estimated_read_time": 1.38,
                "has_table": true,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0062_d955644b",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back, the system is designed to ensure that the fast-acting static transfer switch provides\nthe first level of protection against a load circuit fault. Also, normally a static switch failure will\nvery likely reveal itself only when it is challenged to transfer.\n8.2\nInspection\nThis section covers the inspection activities for inverters and chargers. The inspection activities\nrecommended are intended to provide a general assessment of the condition of the systems and\nguide decisions related to repair, component replacement, and/or refurbishment.\n8.2.1 Routine Visual Inspections\nThis is a general visual inspection of the internals in the cabinets. The objective is to look for the\nobvious such as:\n• Smoky deposits\n• Odor\n• Charred parts\n• Arcing contacts or connections\n• Loose connections\n• Noisy cooling fan motor\n• Leaky or blistered capacitors\nThis inspection is intended as a stand-alone activity to be performed by cognizant maintenance\npersonnel. Routine system engineer walkdowns may replace this inspection. The degradation\nmechanisms addressed by these inspections are: overheating, vibration-induced mechanical\ndegradation, and other visible electrical or mechanical damage. The recommended frequency for\nperforming this inspection is quarterly.\n8.2.2 Detailed Inspections\nDetailed visual inspection is intended to identify conditions indicative of impending failure. Such\ninspections should be performed at least once every 12 months by cognizant maintenance\npersonnel. They may be performed with the system energized.\nThe inspection activities discussed herein are generic in nature and apply to most UPS system\nmakes and designs. They were compiled from a review of several manufacturers’\nrecommendations and utility maintenance procedures. Although, the detailed inspection may be\ncovered as a part of the preventive maintenance activities, it would be preferable to do it between\nPMs. This will ensure timely identification of potentially detrimental conditions (see Figure 8-1).\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 80,
                "pages": [
                    1,
                    79,
                    80
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 474,
                "word_count": 334,
                "character_count": 2245,
                "line_count": 61,
                "estimated_read_time": 1.52,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0063_0f5e6bd9",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back thermal degradation that may manifest itself in one or more of the following\nways:\n– Cracked discolored coil forms on the magnetics\n– Smoky odor\n– Loose coil or wire insulation flakes or particles\n– Bulging or blistering of capacitor cans\n– Electrolyte or oil leakage or seepage from capacitors\n– Cracked or deformed pressure vent caps on electrolytic capacitors\n– Browning or charring of portions of circuit boards\n– Hardened or deformed insulation on wiring or terminal lugs\n• Evidence of mechanical damage as indicated by:\n– Loose parts inside the cabinet\n– Arcing termination\n– Cracked cases or insulator on switches, terminal blocks, relays, or meters\n– Missing or loose mounting screws on terminals or components\n– Broken or about-to-break wiring connections on terminals\n– Excessively noisy fans, chattering of relays, other loud hums as would emanate from\na loose transformer or inductor core\n• Evidence of insulation or dielectric damage as indicated by:\n– Corona arcing at capacitor terminals or power wiring\n– Arcing contacts\n• Evidence of damage from environmental stresses as indicated by:\n– Misty windows (mostly in meters and sealed relays)\n– Corrosion products on contact surfaces or other mechanical parts\n– Excessive dust accumulation on terminals, heat sinks, or transformers\n• Evidence of fan cooler filter clogging\n• Evidence of circuit/component misalignments or malfunctioning:\n– Measure total harmonic distortion (typically < 5%). It should be noted that a high\nharmonic distortion might be load induced and not necessarily a problem with the\ninverter. High harmonic distortion from the inverter output is usually indicative of a\nproblem with the filter components or the source itself, for example, magnetics.\n– Measure ac ripple on the dc link.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 81,
                "pages": [
                    1,
                    80,
                    81
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 459,
                "word_count": 327,
                "character_count": 2019,
                "line_count": 61,
                "estimated_read_time": 1.49,
                "has_table": false,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0064_576630b4",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back used to\nidentify potential misapplication or design deficiencies that could be corrected through\nappropriate equipment or operating procedure modifications.\n8.3\nPreventive Maintenance\nPreventive maintenance is performed on a planned or scheduled interval as a deterrent measure.\nCorrective maintenance responds to a failure or malfunction, and repairs the item. For UPS\nsystems, preventive maintenance refers to a collection of activities such as cleaning, inspection,\nrefurbishment, and calibration. They may be performed either singly or in combination,\ndepending upon the specific item and its application.\nThis section provides recommendations for preventive maintenance activities. Whether they are\nperformed on a planned interval or as a part of corrective maintenance, they require performance\nin a certain manner with appropriate precautions. Recommended preventive maintenance\nactivities include the following:\n• Cleaning, inspection, and refurbishment\n• Calibration\n– Meter calibration\n– Set point verification and adjustment\n8.3.1 Cleaning, Inspection, and Refurbishment\nCleaning, inspection, and refurbishment of UPS systems can be performed only with the system\nde-energized and will require a system outage for 8-hours or longer. Although these activities\ncan be performed while the plant is in operation, prudence may suggest performing them only\nduring refueling outages. Thus, the recommended schedule ranges from 18 to 36 months.\nCleaning and dust removal from the UPS system cabinet are essential for reducing the chances of\nflashover and to avoid overheating of components due to blocked ventilation passages. The\npurpose of inspection is to detect component overheating and discoloration, increased noise, and\nloose connections, which may not immediately interfere with the system performance but may\nlead to failures later. Items to clean, inspect, and refurbish, include the following:\n1. Clean all air filters and replace as needed.\n2. Clean dust, dirt, and particles using a lint-free cloth.\n3. Vacuum the system cabinet and exteriors of components such as diode/SCR heat sinks,\ncapacitors, transformers, wire-wound potentiometer, and voltage dropping resistors.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 81,
                "pages": [
                    1,
                    81
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 500,
                "word_count": 351,
                "character_count": 2412,
                "line_count": 60,
                "estimated_read_time": 1.6,
                "has_table": false,
                "has_code": true,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0065_db6ecdeb",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back0EPRI Licensed Material\n\nRecommended Maintenance Practices\n8-8\nCaution: Blowing out dust and debris using dry air is not recommended. It will result in\nmoving the dirt and debris from one location to another and lodge it there securely. This could\nresult in causing contamination and open circuit between relay contacts and connectors.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 82,
                "pages": [
                    1,
                    81,
                    82
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 142,
                "word_count": 93,
                "character_count": 559,
                "line_count": 35,
                "estimated_read_time": 0.42,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0066_ec9b3254",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backumfield relays, for discoloration or cracking.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 83,
                "pages": [
                    1,
                    82,
                    83
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 92,
                "word_count": 50,
                "character_count": 294,
                "line_count": 30,
                "estimated_read_time": 0.23,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0067_ae7e9291",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back condition of the bearings. Check for free and smooth\nmovement.\nNote: Checking fan rotation should be done after the UPS system has been down long enough\nfor the bearings to cool. Worn-out bearings will tend to bend when cool.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 84,
                "pages": [
                    1,
                    83,
                    84
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 128,
                "word_count": 84,
                "character_count": 474,
                "line_count": 33,
                "estimated_read_time": 0.38,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0068_2a1ac128",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backsubstitution should only be done only after a documented engineering evaluation of the critical\ncharacteristics.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 85,
                "pages": [
                    1,
                    84,
                    85
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 99,
                "word_count": 59,
                "character_count": 360,
                "line_count": 31,
                "estimated_read_time": 0.27,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0069_87aef750",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back this with every other\nscheduled PM on the system. This calibration may be performed in place by applying a\nsimulated signal to the meter.\n0EPRI Licensed Material\n\nRecommended Maintenance Practices\n8-12\n8.3.2.2\nSet Point Verification and Adjustment\nAfter cleaning, inspection, and refurbishment (as described in Section 8.3.1), the unit should be\npowered up according to the established startup procedure. Then the set points for the applicable\ncontrol and alarm parameters listed below should be verified and adjusted as required:\n• Rectifier/battery charger dc voltage level\n• Low dc voltage\n• Overload\n• Output ac bus overvoltage\n• Output ac bus undervoltage\n• Inverter synchronization\n• Inverter frequency setting\n• Inverter output voltage setting\n• Instantaneous overcurrent\n• Current limiting function\n• Charger failure\n• Fan failure\n• Cabinet overtemperature\n• Ground detection\n• Static switch transfer time\nSome set point verification tests outlined below may be performed by testing components in-\nplace or bench testing, or as part of a system level test using a load bank.\nNote: The set point verification and adjustment tests described below are generic to many UPS\nsystems in use today. The specific method of performing each test for any given plant system\nwill depend upon the specific test objective and system configuration. Consult your plant-\nspecific vendor manuals and system drawings to decide on the best method for your plant\nequipment.\nRectifier/Battery Charger dc Voltage Levels\nThis test is applicable to a rectifier/battery charger. It is intended to verify the accuracy of the\nvoltage adjustment potentiometer and the functional performance of the dc-dc converters\nsupplying the control and logic boards within the rectifier/battery charger.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 87,
                "pages": [
                    1,
                    85,
                    86,
                    87
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 444,
                "word_count": 315,
                "character_count": 2018,
                "line_count": 67,
                "estimated_read_time": 1.43,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0070_451e2ad5",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back\nand shutdown devices. The test for low dc voltage from the rectifier, if one is provided, is\nperformed by varying the rectifier output voltage adjust potentiometer and monitoring the\ncorresponding voltage sense board output. The test for low dc voltage from the battery is\nperformed by applying a dc voltage to the corresponding voltage sense board using a variable dc\nsource and checking the output contacts or alarm indications. Adjustments, if needed, are\nperformed through the potentiometer on the respective voltage sense boards. Similarly, if so\nequipped, the high dc input voltage alarm should also be checked and adjusted.\nOverload Alarm\nThis test is intended to verify the functional performance and setting of the\ninverter/charger/rectifier overload alarm device. It is performed using a load bank to gradually\nincrease the load and verifying the load levels at which the overload alarm occurs.\nOutput ac Bus Overvoltage\nThis test is applicable to UPS systems with or without a static transfer switch. It is intended to\nverify the functional performance and setting of the inverter output overvoltage alarm, shutdown,\nand transfer features as applicable. The test is performed by increasing the inverter output\nvoltage through the voltage adjustment potentiometer and monitoring the corresponding voltage\nsense board outputs. If a static transfer switch is used, then the voltage variation is continued\nuntil reverse transfer (that is, transfers to the alternate source) occurs. Then, the inverter output\nvoltage is slowly decreased to verify the forward transfer (that is, transfer back the inverter) if\nthe system is equipped with automatic retransfer feature.\nOutput ac Bus Undervoltage\nThis test is applicable to UPS systems with or without a static transfer switch. It is intended to\nverify the setting of the undervoltage alarm, shutdown, and transfer feature as applicable, and\nverify the operation of the transfer device if one is provided. The test is performed by reducing\nthe inverter output voltage through the voltage adjustment potentiometer and monitoring the",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 87,
                "pages": [
                    1,
                    87
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 490,
                "word_count": 363,
                "character_count": 2309,
                "line_count": 54,
                "estimated_read_time": 1.65,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0071_8ae21b69",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back If a static transfer switch is used, then the voltage\nvariation is continued until reverse transfer (that is, transfer to the alternate source) occurs. Then\nthe inverter output voltage is slowly increased to verify the forward transfer (that is, transfer back\nthe inverter) if the system is equipped with automatic retransfer feature. It is recommended that\nthe manufacturer be consulted when establishing a procedure to perform this transfer time test.\nInverter Synchronization\nThis test is applicable to UPS systems with a static transfer switch. It is intended to verify that\nthe inverter operates at the same frequency as the bypass source and that the output voltage is in\nphase with the bypass source voltage. The test is performed by monitoring the inverter output\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 88,
                "pages": [
                    1,
                    87,
                    88
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 230,
                "word_count": 168,
                "character_count": 1020,
                "line_count": 38,
                "estimated_read_time": 0.76,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0072_0458f377",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back the\nsetting and functional performance of the inverter output current limiting device. It is performed\nusing a load bank to increase the load on the inverter until the current limit is reached. A\ndecreased output voltage followed by a rapid step decrease in current indicates the current limit.\nFan Failure and Cabinet Overtemperature\nThis test applies to systems equipped with features for alarming and/or shutdown interlocks\nbased on either fan failure or cabinet high-temperature conditions or both. It is intended to verify\nthe setting and functional performance of the respective sensors and circuits. The test is\nperformed by manually exercising the paddle type flow switch or using a heat source to warm\nthe thermostat while monitoring the output contacts.\nGround Detection\nThis test is applicable to UPS systems equipped with a ground fault alarm feature. It is intended\nto verify the setting and functional performance of the ground fault sensors and circuits. The test\nis performed by varying the resistance of a decade resistance box connected between the system\noutput terminal(s) and ground to actuate the alarm.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 89,
                "pages": [
                    1,
                    88,
                    89
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 291,
                "word_count": 222,
                "character_count": 1374,
                "line_count": 44,
                "estimated_read_time": 1.01,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0073_6c5b1509",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back’s instruction manual may caution against field adjustments.\nIn such cases, before performing adjustments on circuit boards and potentiometers, consult\nthe manufacturer.\n8.3.3 Major Overhaul\nBy virtue of their circuit complexity, ensuring optimal and reliable performance of the UPS\nsystems requires a careful alignment of the internal circuit parameters. Examples of such\nparameters include:\n• Waveforms at different stages\n• SCR or thyristor turn-on and turn-off times\n• Firing duration\n• Ferroresonant transformer tank circuit parameters\n• Sensing speed for control parameters such as overvoltage, underfrequency, and overload\nAs originally installed, these adjustments were made by the original equipment manufacturer at\nthe factory. They were probably adjusted again during the plant startup. Then the internal\ncomponent characteristics were in their as-new condition. Over a course of time in service, the\ncomponent characteristics change due to aging and piecemeal component replacements during\ncorrective and preventive maintenance activities. After several years in service, the cumulative\neffect is a system that may be out of tune unless careful alignments were performed each time a\ncomponent is replaced.\nBy design and application, UPS systems have a high inherent tolerance for a fair amount of\nmisalignments of circuit parameters and thus do compensate for them. Therefore, a complete\nsystem retuning is not always required or desirable each time a component, such as a failed\ncapacitor in a bank or a failed circuit board, is replaced. Prolonged operation under a misaligned\ncondition will affect the performance of individual components over the long term and\npotentially cause an increase in system failures.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 90,
                "pages": [
                    1,
                    89,
                    90
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 415,
                "word_count": 299,
                "character_count": 1974,
                "line_count": 54,
                "estimated_read_time": 1.36,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0074_e89e6bb8",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back\nutility’s preventive maintenance program for UPS systems.\n\nKey Technical Point\nIt is recommended that a major overhaul to restore the UPS to its like-new\ncondition once every 10 to 12 years be included as part of the preventive\nmaintenance program.\nHowever, for the inverters and chargers purchased in the mid-1970s and with a poor\nperformance history, it may be cost effective to replace them. The rationale here is that:\n• There have been significant technology changes since the late 1970s.\n• There have been significant changes in equipment qualification practices around the late\n1970s that led to changes in equipment design configuration. Examples include upgraded\ntemperature rating of magnetics to 220 from 160\noC, and reduction in the circuit component\ndesign stress ratios to 60% or less.\n• Replacement parts for older designs may become cost prohibitive or just unavailable.\n• There has been a significant improvement in technology since the mid-1970s that has\nresulted in increased equipment reliability.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 90,
                "pages": [
                    1,
                    90
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 283,
                "word_count": 201,
                "character_count": 1242,
                "line_count": 46,
                "estimated_read_time": 0.91,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0075_d256f572",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back waveform, SCR\nswitching parameters) parameters should be measured during these tests. The post-overhaul\n0EPRI Licensed Material\n\nRecommended Maintenance Practices\n8-17\ntests should be run for at least 1 hour before taking data. The results from these tests would\nform the basis for trending of system/component performance until the next test.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 91,
                "pages": [
                    1,
                    90,
                    91
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 145,
                "word_count": 92,
                "character_count": 568,
                "line_count": 36,
                "estimated_read_time": 0.42,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0076_a3a762bd",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back more specific component degradations as discussed elsewhere in this section. Much\nof the thermal survey can be performed using contact probe or infrared thermography\ninstruments. The monitored data and images can be stored on a computer for trending. Refer to\nthe EPRI report Infrared Thermography Guide, NP-6973, Rev. 1.\nThe inverter and charger system components that should be considered for a thermal survey\ninclude the following:\n• Ferroresonant transformer coils\n• Electrolytic capacitors, including their termination studs\n0EPRI Licensed Material\n\nRecommended Maintenance Practices\n8-18\n• SCRs and power diodes\n• Power fuses, including the fuse holders\n• Continuously energized dc relays\n• Bus connections\n• Power cable terminations\nAn initial survey should be conducted of these components while the systems are loaded at their\nnormal and worst case design basis loads. If the margin between the worst case load and the\nrated load capacity of the system is less than 25%, then using the rated load instead of the worst\ncase load is preferable. The rationale is that the system should be able to handle the expected\ntransients, including low main feeder bus voltage, and load side surge and inrush. These\nconditions challenge the components more than the design basis load applied by itself. The\nsurveys should be repeated once every 12 months.\nThe results from this initial survey should be compared with the rated component operating\ntemperatures to identify components whose operating temperatures have insufficient margin.\nSuch conditions may be indicative of impending component failures and may call for either\nfrequent monitoring or outright replacement. Table 8-2 provides examples of typical component\ntemperature rating and their expected operating temperature at rated load based on the equipment\ndesigners’ selection criteria.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 93,
                "pages": [
                    1,
                    91,
                    92,
                    93
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 448,
                "word_count": 325,
                "character_count": 2094,
                "line_count": 59,
                "estimated_read_time": 1.48,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0077_b545e53a",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backitors\n~ 55\noC\n85\noC\nac capacitors\n~ 55\noC\n85\noC\nSCRs\n~ 100\noC at the case\n130\noC at the junction\nFerroresonant transformer\nNewer systems (post-1980)\nOlder systems (pre-1980)\n\n~ 180\noC\n~ 150\noC\n\n~ 220\noC\n~ 180\noC\nChoke\nNewer systems (post-1980)\nOlder systems (pre-1980)\n\n~ 85\noC\n~ 85\noC\n\n~ 220\noC\n~ 160\noC\n\nNote: The ratings given in Table 8-2 are typical values. Component temperature ratings and\nselection criteria vary widely from manufacturer to manufacturer. Consult plant-specific\ndocuments to establish the ratings for the components used in your plant systems.\nIn addition to the initial survey, a semiannual thermal survey is recommended for critical\ncomponents to trend their operating characteristics and identify incipient failures that might\notherwise be undetected. Examples of incipient failure conditions include the following:\n• Loose terminations\n• Loose electrical connections (for example, misaligned relay contacts, improperly torqued\nSCR, poor slider contacts on potentiometer)\n• Degraded electrolytic capacitors\n• Degraded ferroresonant transformers and inductors\n• Degraded fuses\n• Degraded power semiconductors\nThe next two sections provide some tips for conducting a thermal survey. For additional\nguidance, consult the EPRI report Infrared Thermography Guide, NP-6973, Rev.1.\n8.4.1.1\nTips on Performing Thermal Survey\n• Make sure that the measured area completely fills the instantaneous field of view of the\ninstrument.\n• Take measurements at a perpendicular angle to minimize reflections.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 94,
                "pages": [
                    1,
                    93,
                    94
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 484,
                "word_count": 276,
                "character_count": 1764,
                "line_count": 91,
                "estimated_read_time": 1.25,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0078_b2733e0e",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back target emittance values for the different components, and\nuse them consistently.\n• Take the readings as close to the component as practical.\n• For identical components, as far as practical use the same distance to the target and emittance\nsettings.\n• For each item, take at least three readings, one each looking in from front or top and at 45\no\nfrom left and right. If the data show wide variation, additional readings may be required.\n• Use a line diagram of the target, and document the positions and target distances from where\nthe baseline readings were taken. Future readings should be taken from the same positions to\nensure a valid comparison.\n• Following an extended shutdown, the system should be stabilized by operating it for 2 to 3\nhours before performing the thermal survey.\n8.4.1.2\nTips on Using Thermal Survey Information\nA gradually increasing temperature trend would indicate a problem. The exact nature of the\nproblem would depend upon the specific component being monitored. Some examples are listed\nbelow:\n• In an SCR, a gradually increasing temperature trend may be indicative of higher junction\noperating temperatures caused by:\n– Increased leakage\n– Poor heat dissipation\n– Improper torquing\n• In an electrolytic capacitor, a gradually increasing temperature trend may be indicative of:\n– Increased leakage\n– Poor heat dissipation\n– High ripple current\n– Core shorting\n– Loss of electrolyte\n• In a transformer, a gradually increasing core or winding temperature trend may be indicative\nof:\n– Poor heat dissipation\n– Degraded coil insulation\n– Loose core lamination\n– Bad tank circuit capacitor\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 95,
                "pages": [
                    1,
                    94,
                    95
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 417,
                "word_count": 309,
                "character_count": 1866,
                "line_count": 64,
                "estimated_read_time": 1.4,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0079_55a01cdd",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back 1)\n~ 5\noC\nItem to watch. Perform a survey again within the next 3\nmonths. If the temperature rise continues or shows an\nincreasing trend, initiate a corrective maintenance work\nrequest to attend to the problem at the next available\nopportunity.\nSerious (Level 2)\n6 to 15\noC\nItem to watch. Initiate monthly survey. If the\ntemperature rise continues or shows an increasing\ntrend, initiate corrective maintenance to attend to the\nproblem as soon as practical\nThe problem classification levels recommended above are more conservative than those general\nlevels recommended in EPRI report Infrared Thermography Guide, NP-6973, Rev. 1. This\nconservatism is justified based on the operating characteristics and aging effects of the electrical\ncomponents under consideration.\n8.4.2 Set Point Trending\nTrending the as-found and as-left set points from each calibration is an effective way to monitor\ndrifts in electronic circuits caused by component tolerance changes or other incipient failures. A\ncontinuously increasing or decreasing trend suggests a set point drift problem that would likely\nrequire a change out of the associated circuit cards. The EPRI report Guidelines for Instrument\nCalibration Extension/Reduction – Revision 1: Statistical Analysis of Instrument Calibration\nData, TR-103335-R1, provides additional discussion on evaluating set point trend data and data\nanalysis.\n8.5\nData Collection and Record Keeping\nData collection and record keeping for the maintenance and condition monitoring activities on\nUPS systems should include the following:\n• Inverter output current\n• Inverter output voltage\n• Inverter frequency\n• Status of indicating lights\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 96,
                "pages": [
                    1,
                    95,
                    96
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 426,
                "word_count": 291,
                "character_count": 1906,
                "line_count": 64,
                "estimated_read_time": 1.32,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0080_113328a4",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back4.1 for a list of components)\n• As-found and as-left set points for all parameters that perform control and alarm functions\n• Operability verification test data\n8.6\nPrecautions\nMaintenance procedures should include precautions, cautionary alerts, or specific warnings as\nappropriate to address the following:\n• Exercise caution around large resistors and heat sinks because high temperature may be\npresent.\n• Care should be exercised when working on these systems as long as any potential is applied\nto the system. Even with the input circuit breakers turned off and with the manual\nmaintenance bypass switch (when provided) in the off position, power potentials may be\npresent at the breaker and/or switch terminals.\n• Care should be exercised since ac power for space heaters may be on.\n• Ferroresonant type inverters should not be operated at no load and/or high dc input voltage\n(that is, 140 Vdc on a 125 dc) for long durations. Operating the inverter in this mode for\nlonger than 72 hours may cause overheating of the ferroresonant transformer and possible\ndamage.\n• Following an extended shutdown, the systems should be operated for at least 2 to 3 hours\nbefore recording data.\n• Inverters are commonly ungrounded. When measuring voltage in an ungrounded inverter, the\nneutral should be used as the reference; power ground should not be used as the reference.\n• Test equipment should be isolated from power ground using an isolator plug or a differential\namplifier. Failure to isolate from power ground may result in severe damage to the UPS\nsystem.\n• Exercise caution when working with ungrounded test equipment since the equipment case\nwill be hot with respect to ground.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 97,
                "pages": [
                    1,
                    96,
                    97
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 439,
                "word_count": 318,
                "character_count": 1928,
                "line_count": 56,
                "estimated_read_time": 1.45,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0081_4dd9ee2a",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back 10-watt light\nbulb across the capacitor terminals.\n\nKey Human Performance Point\nCaution should be exercised when disconnecting and connecting wiring\nin a de-energized UPS system. High voltage may be present due to a\nexisting capacitor charge. Capacitors should be discharged by using a\ncapacitor discharge device such as connecting a 120 V, 10-watt light\nbulb across the capacitor terminals.\n• When using meggar for testing capacitors for breakdown under high voltage, select the\nproper voltage based on the capacitor rating. While some capacitors can be meggared at\n1,000 Vdc, others can be meggared only at 250 Vdc. The procedure should specifically call\nout the voltage to be used whenever practical.\n• All access panels, component covers, and hold-down clamps removed should be replaced\nsecurely with all screws properly tightened. Loose or missing covers and the like can\njeopardize the heat removal and seismic functional capability of the system.\n8.7\nSummary\nFor PM tasks and their degradation mechanisms, see Table 8-4\nIn addition, perform routine visual inspections at least once a quarter with a major system\noverhaul once every 10 to 12 years.\nA condition-monitoring program that includes a periodic thermal survey of selected components\nand set point trending should supplement any maintenance. Finally, after about 20 years of\nservice, it may be prudent and cost effective to replace the inverters and chargers.\n0EPRI Licensed Material\n\nRecommended Maintenance Practices\n8-24\nTable 8-4\nPM Tasks and Their Degradation Mechanisms\n\nPM Task\nOperator\nRounds\nThermography\nClean and\nInspect\nComponent\nReplacement\n\nInterval\nShift\n1 to 2 Years\n2 to 3 Years\n5 to 10 Years\nFailure Location\nFailure Time\nDegradation Mechanism\n\nElectrolytic\nCapacitors\nRandom, many years\nDielectric breakdown\n\nX\n\nX\n\nX",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 98,
                "pages": [
                    1,
                    97,
                    98
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 491,
                "word_count": 319,
                "character_count": 2025,
                "line_count": 87,
                "estimated_read_time": 1.45,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0082_2fe9c87b",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back\n\nX\nX\nInput/output\nFilter Choke and\nCommutating\nChokes\nExpect to be failure free\nfor > 10 years, some\nrandom\nShorted, will eventually lead to\nopen circuit of the choke\nwindings\nX\nX\nX\n\nInput Breaker\n\nRefer to PM Basis Report, TR-\n106857, Vol. 4, on motor\ncontrol centers\n\nInput Fuse\nFailure free for > 10\nyears\nOpen circuit\nX\n\nX\nX\nPower\nSemiconductor\nComponents\nRandom and rapid\n- Shorted\n- Open circuit\nX\n\nX\n\nOil Filled\nCapacitors\nFailure free for >10\nyears, some random\nDielectric breakdown\nX\n\nX\n\nRandom, rapid\nLeaking dielectric\nX\n\nX\n\n0EPRI Licensed Material\n\nRecommended Maintenance Practices\n8-25\nTable 8-4 (cont.)\nPM Tasks and Their Degradation Mechanisms\n\nPM Task\nOperator\nRounds\nThermography\nClean and\nInspect\nComponent\nReplacement\n\nInterval\nShift\n1 to 2 Years\n2 to 3 Years\n5 to 10 Years\nFailure Location\nFailure Time\nDegradation Mechanism\n\nTransformer\nFailure free for >20\nyears, some random\nInsulation degradation\nX\nX\nX\n\nRandom\nLoose connections\n\nX\nX\n\nFailure free for >10 years\nMechanical degradation\nX\nX\nX\n\nPrinted Circuit\nBoards\n- Firing circuit\n- Alarm\n- Auxillary\ncircuits\n- Current limit\nFailure free for 5 to\n10 years, some random\nFailure\n\nX\nX\n\nFailure free for 1 to\n5 years\nDrift\n\nX\n\nMetering\nInstruments\n(that is\nvoltmeter,\nammeter, status\nlights, ground\ndetectors)\nRandom on a scale of 3\nto 5 years\nDrift\nX\n\nX\n\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 100,
                "pages": [
                    1,
                    98,
                    99,
                    100
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 490,
                "word_count": 270,
                "character_count": 1577,
                "line_count": 165,
                "estimated_read_time": 1.23,
                "has_table": true,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0083_fb5103a2",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back 8-4 (cont.)\nPM Tasks and Their Degradation Mechanisms\n\nPM Task\nOperator\nRounds\nThermography\nClean and\nInspect\nComponent\nReplacement\n\nInterval\nShift\n1 to 2 Years\n2 to 3 Years\n5 to 10 Years\nFailure Location\nFailure Time\nDegradation Mechanism\n\nTimer\nRandom\nMisadjusted or failed\n\nX\n\nFloat and\nEqualize\nPotentiometers\nand Switches\nFailure free for 5 to\n7 years\nWear\n\nMuffin Fans\nFailure free for 10 years\nFailure of the motor or motor\nbearing\nX\n\nX\nX",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 101,
                "pages": [
                    1,
                    100,
                    101
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 211,
                "word_count": 117,
                "character_count": 670,
                "line_count": 71,
                "estimated_read_time": 0.53,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0084_f3453302",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back Protection of Class IE Equipment Power Systems’ and\nEquipment in Nuclear Power Generating Stations. IEEE Std. 741-1990.\nIEEE. Standard for Ferro-resonant Voltage Regulators. ANSI/IEEE Std. 449-1990.\nIEEE. Standard for Qualification of Class 1E Static Battery Chargers & Inverters for Nuclear\nPower Generating Stations. ANSI/IEEE Std. 650-1990.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 102,
                "pages": [
                    1,
                    101,
                    102
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 166,
                "word_count": 91,
                "character_count": 592,
                "line_count": 34,
                "estimated_read_time": 0.41,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0085_65b6ae6e",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back79-29.\nNRC. Operational Experience Involving Losses of Electrical Inverters. Information Notice No.\n87-24, June 4, 1987.\nNRC. Periodic Testing of Electric Power and Protection Systems. Regulatory Guide 1.118.\nNRC. Plant Transients Induced by Failure of Non-nuclear Instrumentation Power. Information\nNotice 84-80.\nNRC. Potential Loss of Safe Shutdown Equipment Due to Premature Silicon Controlled Rectified\nFailure. Information Notice 88-57.\nNRC. Site Area Emergency Resulting from a Loss of Non-Class 1E Uninterruptible Power\nSupplies. Information Notice No. 91-64, Oct. 9, 1991, & Supplement 1, Oct. 7, 1992.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 103,
                "pages": [
                    1,
                    102,
                    103
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 246,
                "word_count": 129,
                "character_count": 858,
                "line_count": 39,
                "estimated_read_time": 0.59,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0086_c00c625d",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backCase Circuit Breakers, Volume 3, Breaker Maintenance. EPRI, Palo Alto, CA: July\n1995. NP-7410, Rev. 1.\nNuclear Power Plant Common Aging Terminology. EPRI, Palo Alto, CA: November 1992.\nTR-100844.\nOperating Experience and Agency-Seismic Assessment of Battery Chargers and Inverters. June\n1986. NUREG/CR 4564.\nOperational Experience Involving Losses of Electrical Inverters. AEOD. December 1986.\nAEOD/C605.\nPreventive Maintenance Basis, Inverters. EPRI, Palo Alto, CA: December 1997. TR-106857-\nV22.\nProtective Relay Maintenance and Application Guide. EPRI, Palo Alto, CA: December 1993.\nNP-7216.\nStationary Battery Maintenance Guide, Revision 2. EPRI, Palo Alto, CA: August 2002. 1006757.\nTesting of a Naturally Aged Nuclear Power Plant Inverter and Battery Charger. September\n1988. NUREG/CR- 5192.\nWorkshop on Vital DC Power, EPRI/NSAC Report. May 1982. NSAC-48.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 104,
                "pages": [
                    1,
                    103,
                    104
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 338,
                "word_count": 162,
                "character_count": 1110,
                "line_count": 45,
                "estimated_read_time": 0.74,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0087_6a4decd9",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backMode Power Supply Design. Sprague Technical Paper.\nTP-79-3.\nDC Power System Failures. INPO. May 27, 1983. SOER 83-5.\nDewan and Straughn, Power Semiconductor Circuits. John Wiley & Sons.\nG. E. Rhodes and A. W. H. Smith. “Expected Life of Capacitors with Non-solid Electrolyte.”\nMallory Capacitor, Co. 0569-5503/84/00000-0156, IEEE.\nInverter Failures. INPO. May 5, 1983. SOER 83-3.\nJ. Platts and J. St. Aubyn. “Uninterruptible Power Supplies.” Peter Peregrinus Ltd. [For the\nInstitution of Electrical Engineers (IEC)]. 1992.\nMaintenance Good Practices for Nuclear Power Plant Electrical Equipment. IEEE. Report 89\nTH0248-5-PWR.\n0EPRI Licensed Material\nB-1\nB\nGLOSSARY\nBlocking Diode - A diode used in a UPS system to prevent the flow of current from the rectifier\nto the battery.\nBridge Rectifier Circuit - A full-wave rectifier with four rectifying elements connected as the\narms of a bridge circuit.\nCalibration - Making adjustments necessary to bring operating characteristics into substantial\nagreement with standardized scales or marking.\nCathode - The electrode by which currents leave the thyristor when the thyristor is in the on\nstate with the gate open-circuited.\nCurrent Limiting - A control function that prevents a current from exceeding its prescribed\nlimits.\nDiode - A semiconductor device having two terminals that will conduct electric current in one\ndirection and provide a high resistance in the other direction.\nEqualizing Charge - An extended charge to a measured end point that is given to a storage\nbattery to ensure the complete restoration of the active materials in all the plates of all the cells.\nFilter - A network of inductors and capacitors designed to eliminate signals with selected\nfrequencies.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 105,
                "pages": [
                    1,
                    104,
                    105
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 500,
                "word_count": 306,
                "character_count": 1949,
                "line_count": 59,
                "estimated_read_time": 1.39,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0088_acf76307",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backGate - An electrode connected to one of the thyristor semiconductor regions for introducing\ncontrol current.\nInfrared Thermography - A non-intrusive method of determining surface temperature by\nmeasurement of the radiated heat.\nIsolation - The value of insulation resistance, dielectric strength, and capacitance measured\nbetween the input to case, output to case, inputs and outputs, and output to output as applicable.\nIsolating Transformer - A transformer inserted in a system to separate one section of the\nsystem from undesired influences of the other sections.\nInverter - A system that changes direct-current (dc) power to alternating-current (ac) power.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 106,
                "pages": [
                    1,
                    105,
                    106
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 212,
                "word_count": 141,
                "character_count": 908,
                "line_count": 38,
                "estimated_read_time": 0.64,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0089_0c7a8cd8",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back the UPS system, with its voltage and phase suitably\nadjusted, is paralleled with the bypass source.\nSynchronizing Light - An indicating light that lights when the UPS system and the bypass\nsource are within the desired limits of frequency, phase angle, and voltage.\nThyristor - A semiconductor device comprising three junctions that can be switched from the\noff state to the on state or vice versa.\nTransfer Time - The time interval between opening the closed contact and closing the open\ncontact of a break-make contact form.\nTransfer Switch - A device for transferring one or more load conductor connections from one\npower source to another.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 109,
                "pages": [
                    1,
                    106,
                    107,
                    109
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 209,
                "word_count": 151,
                "character_count": 892,
                "line_count": 39,
                "estimated_read_time": 0.69,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0090_49186f86",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back as determine its level of commitment to regulatory documents\nsuch as Nuclear Regulatory Commission (NRC) Regulatory Guides. Also, the NRC\nRegulatory Guides are not always updated when the applicable Institute of Electrical\nand Electronic Engineers (IEEE) standards are revised. Consequently, some\nRegulatory Guides refer to superseded or withdrawn IEEE standards. The latest IEEE\nstandards should be consulted and a judgment made regarding the applicability of a\nRegulatory Guide based on the plant licensing commitments.\n• The results of the related research/testing sponsored by EPRI and the NRC.\n• Inverter and charger problems identified by NRC Generic Communications (that is, Notice,\nBulletin) and Vendor Advisories (for example, Westinghouse Technical Bulletin).\nC.1\nRegulatory Requirements and Guidance\nC.1.1 Electric Power Systems, 10CFR 50, Appendix A, General Design\nCriterion 17\nCriterion 17 specifies the requirements for the design of the on-site power systems, which\ninclude the UPS inverter and the battery charger. The requirements include single failure\ncapability, independence, and redundancy.\nC.1.2 Inspection and Testing of Electric Power Systems, 10CFR 50, Appendix A,\nGeneral Design Criterion 18\nCriterion 18 specifies the design requirements for testability of the on-site power systems, which\ninclude the UPS inverters and battery chargers.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 110,
                "pages": [
                    1,
                    109,
                    110
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 364,
                "word_count": 239,
                "character_count": 1615,
                "line_count": 50,
                "estimated_read_time": 1.09,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0091_562199fd",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back irrespective of the plant status\nwhen the such demand occurs.\nC.1.4 Instrumentation for Light-Water Cooled Nuclear Power Plants to Assess\nPlant and Environs Conditions During and Following an Accident,\nRegulatory Guide 1.97\nRegulatory Guide 1.97 provides guidance on acceptable methods for complying with General\nDesign Criteria 13, 19, and 64. With respect to the UPS and the battery charger, this guide:\n• Lists the variables (that is, voltages, currents) required to monitor the system status under\ntype D post-accident monitoring variables\n• Provides minimum design requirements that should be met for monitoring instrumentation.\nC.1.5 Periodic Testing of Electric Power and Protection Systems, Regulatory\nGuide 1.118\nThis guide endorses the requirements of IEEE standard 338-1977 subject to certain modifications\ninvolving the test configurations and performance. Although they are not specific to inverters\nand chargers, this guidance should be reviewed when developing the technical specification\nsurveillance test procedures for operability verification testing of inverters and chargers.\nC.1.6 Criteria for Power, Instrumentation, and Control Portions of Safety\nSystems, Regulatory Guide 1.153\nThis guide endorses the industry standard IEEE-603-1980 subject to certain regulatory positions.\nThe regulatory positions modify the IEEE-603 requirements regarding post-accident monitoring\ninstrumentation and terminologies. It also states that the endorsement is limited only to IEEE-\n603 and excludes others referenced therein.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 111,
                "pages": [
                    1,
                    110,
                    111
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 394,
                "word_count": 255,
                "character_count": 1781,
                "line_count": 51,
                "estimated_read_time": 1.16,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0092_f514157d",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back.\nThe most common causes of component failure were excessive temperature, currents, and\nvoltages. Other factors that could also affect the life of the parts are humidity, temperature\ncycling, thermal, and mechanical shocks. The main causes of capacitor failures were ripple\ncurrents, current pulses, overvoltages, surge voltages, heat, vibration, and lack of ventilation. The\nmain contributors to fuse failures were incorrect fuse application, improper branch circuit\nprotection, and fatigue. This report also identified that the following measures can significantly\nimprove inverter reliability:\n• Use capacitors certified for higher temperatures, voltage, and currents encountered in I&C\nsystems\n• Undertake periodic capacitor replacement program\n• Use high quality and high capacity components\n• Monitor temperatures within inverter cabinets\n• Improve protection coordination\nC.2.2 NRC Sponsored Research\nThe Nuclear Plant Aging Research (NPAR) program was initiated by the NRC to investigate\naging effects on installed equipment in nuclear power plants. The general objectives of the\nNPAR program, as explained in NUREG-1144, include the following:\n• Identify and characterize the aging and service-wear effects associated with electrical and\nmechanical components, interfaces, and systems likely to impair plant safety.\n• Identify and recommend methods of inspection, surveillance, and condition monitoring of\nelectrical and mechanical components and systems that will be effective in detecting\nsignificant aging effects before loss of safety function so that timely maintenance and repair\nor replacement can be implemented.\n• Identify and recommend acceptable maintenance practices that can mitigate the effects of\naging and diminish the rate and extent of degradation caused by aging and service wear.\nThe NPAR program included a two-phased research and testing effort on the aging and\nreliability of inverters and battery chargers. The three NUREG documents listed below present\nthe results from this effort.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 112,
                "pages": [
                    1,
                    111,
                    112
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 464,
                "word_count": 331,
                "character_count": 2264,
                "line_count": 58,
                "estimated_read_time": 1.5,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0093_e96b4866",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backverters. NUREG/CR 4564, June 1986.\n• U.S. Nuclear Regulatory Commission. Detecting and Mitigating Battery Charger and\nInverter Aging. NUREG/CR 5051, August 1988.\n• U.S. Nuclear Regulatory Commission. Testing of a Naturally Aged Nuclear Power Plant\nInverter and Battery Charger. NUREG/CR 5192, September 1988.\nThe conclusions and recommendations presented in these documents are discussed in the\nfollowing sections.\nU.S. Nuclear Regulatory Commission. Operating Experience and Aging-Seismic Assessment\nof Battery Chargers and Inverters. NUREG/CR 4564, June 1986.\nThis report documents the results of an evaluation of aging effects and failures of inverters and\nbattery chargers. The significant conclusions documented in this report are presented below:\n• Operating experience data have demonstrated that reactor trips, safety injection system\nactuations, and inoperable emergency core cooling systems have resulted from inverter\nfailures; and dc bus degradation leading to diesel generator inoperability or loss of control\nroom annunciation and indication have resulted from battery and battery charger failures.\n• Over a nine-year period, 42 reactor trips have been attributed to inverter failures, thereby\ndemonstrating the safety significance of this component. Inoperable Emergency Core\nCooling Systems (ECCS) and inadvertent safety system actuations have also been attributed\nto inverter failures.\n• Plant-specific configurations determine battery charger and inverter reliability. Those plants\nthat have a standby charger or a second full capacity charger generally are the most reliable.\nFor inverters, those plants with transfer switches, which allow a separate bypass ac feed,\nappear to be the most reliable. Those plants with rectifiers providing an alternate dc feed to\nthe inverter have not been nearly as reliable.\n• Battery charger and inverter failures exhibit the typical bathtub curve when plotted against\ncomponent age. That is, a high number of failures occur in the first year of operation with a",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 112,
                "pages": [
                    1,
                    112
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 494,
                "word_count": 330,
                "character_count": 2240,
                "line_count": 54,
                "estimated_read_time": 1.5,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0094_d0d3684e",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back in the fifth and sixth years of operation.\n• Reliance on convective cooling alone is inadequate for certain designs and installations.\n• Battery charger failures at certain plants are not detected until the dc bus voltage has\ndecreased to the point that an alarm is obtained. The battery life at that time has been\nsufficiently shortened that the battery would be unable to supply the required dc loads for the\ntime period specified in the plant design documents.\n• For battery chargers and inverters, the aging and service wear of subcomponents have\ncontributed significantly to equipment failures.\n• The subcomponents most susceptible to aging are capacitors, transformers and inductors,\nsilicon-controlled rectifiers, and diodes. High voltage, current, humidity, or temperature will\naffect all these components. A large number of charger and inverter failures have resulted\nfrom fuse operation. Some of these failures may be due to thermal fatigue of the fuse.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 113,
                "pages": [
                    1,
                    112,
                    113
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 272,
                "word_count": 195,
                "character_count": 1212,
                "line_count": 41,
                "estimated_read_time": 0.89,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0095_616cae2a",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back documented failures (~ 15%).\n• Capacity testing, while performed by many plants for battery chargers, is not regularly\nconducted for inverters.\n• Because of the extensive systems interactions related to charger and inverter failures, it is\nrecommended that proper procedures be in place to respond to these potential failures.\n• Periodic capacity testing should be conducted to ensure that the capability of this equipment\nto supply the required loads is not diminished because of the aging of key components.\n• Use of capacitors with higher voltage and temperature ratings would increase capacitor life\nand, therefore, improve equipment performance.\n• Table 3-3 in this guide incorporates the aging mechanisms and failure modes for inverters\nand chargers identified in this document as appropriate.\nU.S. Nuclear Regulatory Commission. Detecting and Mitigating Battery Charger and\nInverter Aging. NUREG/CR 5051, August 1988.\nThis phase of the study involved testing a naturally aged inverter and battery charger in a\nlaboratory. Tests were supplemented with evaluation of certain vendor-recommended and field\nmaintenance and surveillance practices. The objectives of this phase included:\n• Verifying the effectiveness of the current surveillance, maintenance, and test techniques to\nidentify the condition of the equipment and potential approach to failures\n• Demonstrating the feasibility of implementing improved inspection, surveillance, and\nmonitoring methods to provide the data required for effective condition assessment.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 114,
                "pages": [
                    1,
                    113,
                    114
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 368,
                "word_count": 264,
                "character_count": 1777,
                "line_count": 49,
                "estimated_read_time": 1.2,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0096_ad7c7c06",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back output voltage must be reduced. Loads may malfunction as a result of the\nreduced voltage while the inverter is in the current limit mode.\n• Individual capacitor fusing should be considered for inverters.\n• An automatic transfer switch should be incorporated.\n• An excessive amount of battery charger ripple voltage can result in battery degradation or\neven affect instrumentation and controls powered from the dc bus. Increased charger ripple\ncould result from filter capacitor, inductor degradation, or rectifier circuit malfunction.\n• Inverter failures attributable to aging have occurred during the first two years of operation, as\nwell as during later years.\n• A 40% increase in the reliability of inverters could potentially be achieved by increasing\nmaintenance frequency from annual to quarterly. For battery chargers, an increase of 30%\ncan be achieved from the same maintenance frequency change.\n• Testing the inverter’s capacity, especially for standby systems such as high-pressure core\ninjection (HPCI) and reactor core isolation cooling (RCIC) in a BWR, would ensure that the\ninverter would perform its intended safety function when required.\n• A functional check of the automatic transfer capability, where applicable, would help to\nensure the operational readiness.\n• Current industry practices, which include visual inspection, testing, and preventive and\ncorrective maintenance, can be and should be improved.\n• Improved inspection, surveillance, and monitoring methods that include a combination of\nvisual inspection, cleaning, temperature monitoring, periodic component replacement, and\nfull load testing can be effective in identifying aging-related degradation.\n• Indicating meters and limit set relays and switches should be calibrated periodically.\nU.S. Nuclear Regulatory Commission. Testing of Naturally Aged Nuclear Power Plant\nInverter and Battery Charger. NUREG/CR 5192.\nThis report documents the test plan and the results of a test performed by the Brookhaven\nNational Laboratory on an 11-year old inverter and charger removed from the Shippingport\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 115,
                "pages": [
                    1,
                    114,
                    115
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 477,
                "word_count": 348,
                "character_count": 2326,
                "line_count": 56,
                "estimated_read_time": 1.58,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0097_53fe2e3d",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back conclusions and recommendations supplementing those\ndocumented in NUREGs 4564 and 5051 are presented:\n• SCRs were found to be operating with case temperatures 20% higher than when the original\nacceptance test was performed. Even with this increase, substantial temperature margin to the\nmaximum allowable temperature still exists.\n• Periodic monitoring of semiconductor and SCR case temperatures will pinpoint many\nmalfunctions before they cause catastrophic failures.\n• The ability of the inverter to respond to transients has not been affected by operation.\n• No apparent aging mechanism has developed to date that results in an increased winding\ntemperature in the inductors and transformers.\n• Transformer and inductor winding temperatures are responsive to load changes indicating\nthat they would also be responsive to internal degradation such as high impedance turn-to-\nturn shorts.\n• Circuit characteristics have not changed substantially due to age.\n• Some filter capacitor degradation has possibly occurred as reflected by the increase in case\ntemperature.\n• Although it is feasible to monitor circuitry waveforms, using that information to assess\nequipment condition is difficult. For example, the inverter output voltage waveform may not\nbe responsive to component degradation other than for electrolytic capacitors. The inverter’s\ncircuitry can usually compensate for large variations in a component’s performance.\nC.3\nNRC Generic Communications and Vendor Advisories\nSeveral NRC Generic Communications (that is, Notices and Bulletins) and a number of Vendor\nAdvisories have been issued on inverter and charger problems. A complete listing of these\ndocuments is included in Appendix A. Significant problems addressed in these documents are\ndiscussed in this section.\nC.3.1 Set Point Problems\nImproper settings of the dc input and ac output undervoltage devices and associated time delay\ntrip or transfer settings caused the loss of two of the four UPS systems at an operating nuclear\nplant. This resulted in the unwarranted actuation of the Engineered Safeguard Features (ESF).\nReview of the Nuclear Plant Reliability Data System (NPRDS) data on inverter and charger",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 115,
                "pages": [
                    1,
                    115
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 499,
                "word_count": 364,
                "character_count": 2404,
                "line_count": 59,
                "estimated_read_time": 1.65,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0098_8aab0eda",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backproblems also indicates that approximately 15% of all the inverter and charger failures arose\nfrom set point problems.\nC.3.2 Plant Transients Caused by Loss of UPS\nThe loss of the power supply from a UPS system to non-class 1E control and instrumentation\nsystems resulted in reactor control system malfunction, turbine trip, and significant loss of and\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 116,
                "pages": [
                    1,
                    115,
                    116
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 155,
                "word_count": 100,
                "character_count": 600,
                "line_count": 34,
                "estimated_read_time": 0.45,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0099_9abb11d2",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back the most failed component followed by transformers, silicon-\ncontrolled rectifiers, and transfer switches.\n• Following vendor recommendations of minor and major maintenance would reduce the\nnumber of failures.\nNPRDS failure data reviewed during the development of this guide also confirm that component\nfailure is the dominant cause of UPS inverter- and battery charger-related events. This same\nreview also indicates that recent industry initiatives, such as implementing systematic preventive\nmaintenance programs and root-cause analysis of failures of safety-related UPS inverter and\nbattery chargers, have contributed to a significant reduction in the frequency of such events and\nthus the overall failure rate reduction (see Figure 5-1).\nC.3.3 Inadequate or Improper Maintenance\nOne plant experienced recurring failure of SCRs. The root cause was identified as improper\ntorquing of SCRs. The vendor instruction manuals may not have been clear, and the maintenance\npersonnel may not have been aware of the need for using proper torque values when installing\nthe SCRs.\nA voltage transient resulted in the loss of power from five of eight non-safety-related UPS\nsystems. This caused the loss of control room annunciation, control rod position indications, the\ncore thermal limit computer, the process computer, the safety parameter display system\ncomputer, and the feedwater control system in addition to the balance of other plant\ninstrumentation and indication systems. The failures were partly related to inadequate\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 119,
                "pages": [
                    1,
                    116,
                    117,
                    119
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 371,
                "word_count": 267,
                "character_count": 1769,
                "line_count": 49,
                "estimated_read_time": 1.21,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0100_f6ac3866",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backONYMS AND ABBREVIATIONS\nAEOD\nOffice of Analysis and Evaluation of Operational Data\nANSI\nAmerican National Standards Institute\nBtu\nBritish thermal unit\nBWR\nboiling water reactor\nCVT\nconstant voltage transformer\nDBE\ndesign basis event\nDF\ndissipation factor\nDG\ndiesel generator\nECCS\nemergency core cooling system\nEMI\nelectromagnetic interference\nEPRI\nElectric Power Research Institute\nESFAS\nemergency safety features actuation system\nESR\nequivalent series resistance\nHPCI\nhigh-pressure core injection\nI&C\ninstrumentation and control\nIC\ninductance-capacitance\nIEEE\nInstitute of Electrical and Electronic Engineers\nINPO\nInstitute of Nuclear Power Operations\nIR\ninfrared\n0EPRI Licensed Material\n\nDictionary of Acronyms and Abbreviations\nD-2\nLER\nlicensing event report\nLOCA\nloss-of-coolant accident\nLOOP\nloss-of-offsite power\nMag-amp magnetic amplifier\nMOV\nmetal-oxide varistor\nNARM\nNational Association of Relay Manufacturers\nNEMA\nNational Electrical Manufacturers Association\nNFPA\nNational Fire Protection Association\nNMAC\nNuclear Maintenance Application Center\nNOMIS\nNuclear Operations and Maintenance Information Service\nNPAR\nNuclear Plant Aging Research Program\nNPRDS\nNuclear Plant Reliability Data System\nNRC\nNuclear Regulatory Commission\nNSAC\nNuclear Safety Analysis Center\nNUREG\nNuclear Regulatory Commission document\nO&M\noperation and maintenance\nPF\npower factor\nPIV\npeak inverse voltage\nPM\nplanned maintenance\nPWM\npulse-width modulation\nPWR\npressurized water reactor\nRC\nresistance-capacitance\nRCIC\nreactor core isolation cooling\nrms\nroot mean squared\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 121,
                "pages": [
                    1,
                    119,
                    120,
                    121
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 463,
                "word_count": 242,
                "character_count": 1801,
                "line_count": 119,
                "estimated_read_time": 1.1,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0101_44d8b2c3",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back Experience Report\nSSA\nSRC shorting assembly\nTRIAC\ntriode ac switch\nUPS\nuninterruptible power supply\n0EPRI Licensed Material\nE-1\nE\nLISTING OF KEY INFORMATION\nThe following list provides the location of “Key Point” information in this report.\n\nKey O&M Cost Point\nEmphasizes information that will result in reduced purchase, operating, or\nmaintenance costs.\n\nSection\nPage Number\nKey Point\n8.3.3\n8-16\nThere has been a significant improvement in technology since the\nmid-1970s that has increased equipment reliability. It would, therefore,\nbe prudent to evaluate the cost benefits of installing replacement parts\nor replacing both inverters and chargers, especially if they have a poor\nperformance history.\n\nKey Technical Point\nTargets information that will lead to improved equipment reliability.\n\nSection\nPage Number\nKey Point\n4.1.2.2.1\n4-5\nTo minimize the thermal stress on an SCR, ensure that the heat sink is\nclean, the proper conductive grease is applied, the SCR is aligned in\nthe heat sink, and the correct torque is applied.\n4.1.4.1\n4-7\nEstablish a replacement frequency for capacitors based upon the\nmanufacture and style of capacitors installed.\n4.2\n4-10\nThe dominant stress that causes component failures in power\nsemiconductors, magnetics, and capacitors used in UPS systems is\nthermal stress, which is additive in nature. Thermal stresses can\noriginate from many sources including poor ventilation, continuous\noperation of ferroresonant transformers at significantly low loads,\nimproper torquing of semiconductors, and certain electrical\nphenomena.\n5.1\n5-2\nUnless the battery charger is specifically designed to work as a battery\ncharger/eliminator, operating the inverter with the dc system feeder or\nbattery failure may result in severe overheating.\n0EPRI Licensed Material",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 124,
                "pages": [
                    1,
                    121,
                    123,
                    124
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 490,
                "word_count": 304,
                "character_count": 2009,
                "line_count": 86,
                "estimated_read_time": 1.38,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0102_1e2bf797",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the backSection\nPage Number\nKey Point\n8.3.1\n8-8\nBlowing out dust and debris using dry air is not recommended. It will\nresult in moving the dirt and debris from one location to another and\nlodge it there securely. This could result in causing contamination and\nopen circuit between relay contacts and connectors.\n8.3.3\n8-16\nIt is recommended that a major overhaul to restore the UPS to its like-\nnew condition once every 10 to 12 years be included as part of the\npreventive maintenance program.\n8.3.3\n8-17\nFerroresonant type UPS units should be run for at least 1 hour prior to\ntaking vital performance measurements.\n\nKey Human Performance Point\nDenotes information that requires personnel action or consideration in order to\nprevent injury or damage or ease completion of the task.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 124,
                "pages": [
                    1,
                    124
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 256,
                "word_count": 170,
                "character_count": 997,
                "line_count": 50,
                "estimated_read_time": 0.77,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0103_4ed8154d",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back Capacitors should be discharged by using a\ncapacitor discharge device such as connecting a 120 V, 10-watt light\nbulb across the capacitor terminals.",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 126,
                "pages": [
                    1,
                    124,
                    126
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 110,
                "word_count": 65,
                "character_count": 373,
                "line_count": 31,
                "estimated_read_time": 0.3,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0104_d386a960",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back REFUNDED.\n1.GRANT OF LICENSE\nEPRI grants you the nonexclusive and nontransferable right during the term of this agreement to use this package only for your own\nbenefit and the benefit of your organization.This means that the following may use this package:(I) your company (at any site owned\nor operated by your company);(II) its subsidiaries or other related entities;and (III) a consultant to your company or related entities,\nif the consultant has entered into a contract agreeing not to disclose the package outside of its organization or to use the package for\nits own benefit or the benefit of any party other than your company.\nThis shrink-wrap license agreement is subordinate to the terms of the Master Utility License Agreement between most U.S. EPRI\nmember utilities and EPRI.Any EPRI member utility that does not have a Master Utility License Agreement may get one on request.\n2.COPYRIGHT\nThis package,including the information contained in it,is either licensed to EPRI or owned by EPRI and is protected by United States\nand international copyright laws.You may not, without the prior written permission of EPRI, reproduce, translate or modify this\npackage,in any form,in whole or in part,or prepare any derivative work based on this package.\n3.RESTRICTIONS\nYou may not rent, lease, license, disclose or give this package to any person or organization, or use the information contained in this\npackage, for the benefit of any third party or for any purpose other than as specified above unless such use is with the prior written\npermission of EPRI.You agree to take all reasonable steps to prevent unauthorized disclosure or use of this package.Except as specified\nabove, this agreement does not grant you any right to patents, copyrights, trade secrets, trade names, trademarks or any other\nintellectual property,rights or licenses in respect of this package.\n4.TERM AND TERMINATION\nThis license and this agreement are effective until terminated.You may terminate them at any time by destroying this package.EPRI has",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 126,
                "pages": [
                    1,
                    126
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 489,
                "word_count": 362,
                "character_count": 2255,
                "line_count": 49,
                "estimated_read_time": 1.65,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "EPRI_UPS_Maintenance_and_Application_Guide_0105_d831f4ae",
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back if you fail to comply with any term or condition of this agreement.\nUpon any termination you may destroy this package,but all obligations of nondisclosure will remain in effect.\n5.DISCLAIMER OF WARRANTIES AND LIMITATION OF LIABILITIES\nNEITHER EPRI,ANY MEMBER OF EPRI,ANY COSPONSOR, NOR ANY PERSON OR ORGANIZATION ACTING ON BEHALF\nOF ANY OF THEM:\n(A) MAKES ANY WARRANTY OR REPRESENTATION WHATSOEVER, EXPRESS OR IMPLIED, (I) WITH RESPECT TO THE USE\nOF ANY INFORMATION,APPARATUS, METHOD, PROCESS OR SIMILAR ITEM DISCLOSED IN THIS PACKAGE, INCLUDING\nMERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE, OR (II) THAT SUCH USE DOES NOT INFRINGE ON OR\nINTERFERE WITH PRIVATELY OWNED RIGHTS, INCLUDING ANY PARTY’S INTELLECTUAL PROPERTY, OR (III) THAT THIS\nPACKAGE IS SUITABLE TO ANY PARTICULAR USER’S CIRCUMSTANCE;OR\n(B) ASSUMES RESPONSIBILITY FOR ANY DAMAGES OR OTHER LIABILITY WHATSOEVER (INCLUDING ANY\nCONSEQUENTIAL DAMAGES, EVEN IF EPRI OR ANY EPRI REPRESENTATIVE HAS BEEN ADVISED OF THE POSSIBILITY OF\nSUCH DAMAGES) RESULTING FROM YOUR SELECTION OR USE OF THIS PACKAGE OR ANY INFORMATION,APPARATUS,\nMETHOD,PROCESS OR SIMILAR ITEM DISCLOSED IN THIS PACKAGE.\n6.EXPORT\nThe laws and regulations of the United States restrict the export and re-export of any portion of this package,and you agree not to\nexport or re-export this package or any related technical data in any form without the appropriate United States and foreign\ngovernment approvals.\n7.CHOICE OF LAW\nThis agreement will be governed by the laws of the State of California as applied to transactions taking place entirely in California\nbetween California residents.\n8.INTEGRATION\nYou have read and understand this agreement, and acknowledge that it is the final, complete and exclusive agreement between you\nand EPRI concerning its subject matter, superseding any prior related understanding or agreement. No waiver, variation or different",
            "metadata": {
                "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "document_stem": "EPRI_UPS_Maintenance_and_Application_Guide",
                "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Maintenance_Guides",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 126,
                "pages": [
                    1,
                    126
                ],
                "keywords": [
                    "epri",
                    "report",
                    "maintenance",
                    "ups",
                    "application",
                    "guide",
                    "revision",
                    "tr-100491",
                    "license",
                    "agreement",
                    "material",
                    "december",
                    "accordance",
                    "section",
                    "export",
                    "publication",
                    "any",
                    "palo",
                    "alto",
                    "california"
                ]
            },
            "statistics": {
                "token_count": 494,
                "word_count": 327,
                "character_count": 2121,
                "line_count": 52,
                "estimated_read_time": 1.49,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        }
    ]
}