{
    "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
    "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
    "total_chunks": 83,
    "chunks": [
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0001_c4f9214a",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\nbefore operating the equipment and save this manual for future reference.\nThe contents of this manual are the copyright of the publisher and may not be\nreproduced (even extracts) without the written approval of Eaton Corporation.\nEvery care has been taken to ensure the accuracy of the information contained in\nthis manual, but no liability can be accepted for any errors or omission. The right\nto make design modifications is reserved.\nUnauthorized copying and lending are prohibited.\nEaton Power Quality Oy\nAddress:\nKoskelontie 13\nFI-02920 Espoo\nFinland\nInternet:\nwww.eaton.eu\nApprovals and version history\nREVISION\nDATE\nDESCRIPTION OF CHANGE\nAPPROVED BY\n001\n28.09.2015\nFirst issue\nOtto Asunmaa\nOriginal instructions _X_ / Translation of the original instructions ___4 (133)\nContents\nContents ..................................................................................................................4\n1\nHow to read this manual .............................................................................8\n1.1\nSafety-related signs ....................................................................... 8\n1.2\nSafety symbols .............................................................................. 8\n1.2.1\nHazard symbols ................................................................ 8\n1.2.3\nProhibited action symbols ................................................. 9\n1.2.4\nMandatory action symbols ................................................ 9\n1.3\nConventions used in this document .............................................. 9\n2\nSafety instructions ........................................................................................11\n2.1\nAudience ....................................................................................... 14\n2.2\nCE marking .................................................................................... 14\n2.3\nUser precautions ........................................................................... 14\n2.4\nEnvironment .................................................................................. 15\n2.5\nUsing this manual .......................................................................... 16\n2.6\nSymbols on the UPS and accessories ........................................... 17\n2.7\nFor more information ..................................................................... 17\n3\nIntroduction to Eaton UPS ..........................................................................19\n3.1\nUPS standard features .................................................................. 20\n3.1.1\nInstallation features........................................................... 20\n3.1.2",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 3,
                "pages": [
                    1,
                    2,
                    3
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 496,
                "word_count": 265,
                "character_count": 2967,
                "line_count": 71,
                "estimated_read_time": 1.2,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0002_4f256fec",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n .................................................................... 20\n3.1.3\nCommunication interface .................................................. 21\n3.1.4\nHigh-efficiency mode ........................................................ 21\n3.1.5\nAdvanced Battery Management ........................................ 21\n3.1.6\nMaintenance bypass ......................................................... 21\n3.2\nOptions and accessories ............................................................... 21\n3.2.1\nExternal battery cabinet .................................................... 22\n3.2.2\nParallel system .................................................................. 22\n3.2.3\nMonitoring and communication ......................................... 22\n3.2.4\nSingle feed ........................................................................ 23\n3.3\nBattery system .............................................................................. 23\n3.4\nBasic system configurations .......................................................... 23\n4\nUPS installation plan and unpacking .........................................................24\n4.1\nCreating an installation plan ........................................................... 25\n4.2\nInstallation checklist ...................................................................... 25\n4.2.1\nParallel system installation checklist ................................. 26\n4.3\nSite preparations ........................................................................... 27\n4.3.1\nEnvironmental and installation considerations ................... 27\n4.3.2\nUPS system power cabling preparation ............................ 385 (133)\n4.3.3\nUPS system interface wiring preparation .......................... 45\n4.4\nInspecting and unpacking the UPS cabinets .................................. 46\n5\nUPS system installation ...............................................................................49\n5.1\nPreliminary installation information ................................................ 49\n5.2\nUnloading the UPS cabinet from the pallet .................................... 49\n5.3\nExternal power cabling installation................................................. 52\n5.4\nBattery system installation ............................................................ 56\n5.4.1\nExternal battery cabinet installation ................................... 57\n5.4.2\n1 + 1 common battery system .......................................... 59\n5.5\nInstalling interface connections ..................................................... 60\n5.5.1\nInstalling signal input connections ..................................... 61",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 4,
                "pages": [
                    1,
                    2,
                    3,
                    4
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 494,
                "word_count": 231,
                "character_count": 2970,
                "line_count": 67,
                "estimated_read_time": 1.05,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0003_17d3b411",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 5,
                "pages": [
                    1,
                    2,
                    4,
                    5
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 73,
                "word_count": 43,
                "character_count": 308,
                "line_count": 8,
                "estimated_read_time": 0.2,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0004_49f5435b",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n the normal mode to the bypass mode ........ 101\n7.3.5\nTransfer from the standard normal mode to the HE\nmode ................................................................................ 102\n7.3.6\nTransfer from the HE mode to the standard normal\nmode ................................................................................ 102\n7.3.7\nTransfer from the normal mode to internal\nmaintenance bypass ......................................................... 103\n7.3.8\nTransfer from internal maintenance bypass to the\nnormal mode .................................................................... 104\n7.3.9\nUPS and critical load shutdown ......................................... 104\n7.3.10 Charger control ................................................................. 105\n7.3.11 Battery test ....................................................................... 105\n7.3.12 Using the UPS LOAD OFF command ................................ 106\n7.3.13 Using the remote emergency power-off switch ................ 107\n7.4\nMultiple UPS parallel operation ...................................................... 108\n7.4.1\nStarting the parallel UPS in the bypass mode .................... 108\n7.4.2\nStarting the parallel UPS in the standard normal mode\n(default mode)................................................................... 109\n7.4.3\nTransfer from the normal mode to the bypass mode ........ 110\n7.4.4\nTransfer from the bypass mode to the normal mode ........ 110\n7.4.5\nSingle UPS shutdown ....................................................... 111\n7.4.6\nSingle UPS restart ............................................................. 112\n7.4.7\nUPS and critical load shutdown ......................................... 112\n7.4.8\nCharger control ................................................................. 113\n7.4.9\nBattery test ....................................................................... 114\n7.4.10 Using the UPS LOAD OFF command ................................ 114\n7.4.11 Using the remote emergency power-off switch ................ 115\n8\nCommunication .............................................................................................117\n8.1\nMiniSlot cards ............................................................................... 117\n8.2\nSignal input monitoring .................................................................. 118\n9\nUPS maintenance .........................................................................................119\n9.1\nImportant safety instructions ......................................................... 119",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 5,
                "pages": [
                    1,
                    2,
                    5
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 498,
                "word_count": 265,
                "character_count": 2904,
                "line_count": 60,
                "estimated_read_time": 1.2,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0005_7d8c3bcb",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n9.2\nPerforming preventative maintenance ........................................... 120\n9.2.1\nDaily maintenance ............................................................ 122\n9.2.2\nMonthly maintenance ....................................................... 122\n9.2.3\nPeriodic maintenance ........................................................ 123\n9.2.4\nAnnual maintenance ......................................................... 123\n9.2.5\nBattery maintenance ......................................................... 123\n9.3\nInstalling batteries ......................................................................... 124\n9.4\nRecycling used battery or the UPS ................................................ 124\n9.5\nMaintenance training ..................................................................... 1257 (133)\n10\nProduct specifications ..................................................................................126\n10.1\nModel numbers ............................................................................. 126\n10.2\nSpecifications ................................................................................ 127\n10.2.1 Directives and standards ................................................... 127\n10.2.2 UPS environmental ........................................................... 128\n10.2.3 UPS input .......................................................................... 128\n10.2.4 UPS output ....................................................................... 129\n11\nWarranty ........................................................................................................131\n11.1\nGeneral ......................................................................................... 131\n11.2\nWhom to contact in case of Warranty ........................................... 1328 (133)\n1\nHow to read this manual\n1.1\nSafety-related signs\nThe following table explains the safety-related signs used in this\ndocument.\n DANGER\nDANGER indicates a hazard with a high level of risk which,\nif not avoided, will result in serious injury or death.\n WARNING\nWARNING indicates a hazard with a medium level of risk\nwhich, if not avoided, could result in serious injury or\ndeath, or damage to your machine.\n CAUTION\nCAUTION indicates a hazard with a low level of risk which,\nif not avoided, could result in minor or moderate injury or\ndamage to your machine.\nNOTE: Notes are used to indicate important information and useful tips.\n1.2\nSafety symbols\n1.2.1\nHazard symbols\nThese symbols indicate a hazardous situation or action. Symbols are",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 7,
                "pages": [
                    1,
                    2,
                    5,
                    6,
                    7
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 491,
                "word_count": 269,
                "character_count": 2880,
                "line_count": 65,
                "estimated_read_time": 1.22,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0006_2869a052",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n may cause environmental damage and\npersonal injury.\nGeneral warning symbol\nExplosion and fire\nhazard\nElectrical hazard\nCorrosive hazard\nBattery hazard9 (133)\n1.2.3\nProhibited action symbols\nThese symbols are used to indicate an action that should not be\ntaken.\nGeneral symbol for\nprohibited action\nNo smoking\nLimited or restricted\naccess\n1.2.4\nMandatory action symbols\nThese symbols are used to indicate an action that must be taken.\nGeneral symbol for\nmandatory action\nDisconnect from\npower source\nRead the manual or\ninstructions\n1.3\nConventions used in this document\nThis document uses the following type conventions:\n•\nBold type highlights important concepts in discussions, key terms in\nprocedures and menu options, or represents a command or option\nthat you type or enter at a prompt.\n•\nItalic type highlights notes and new terms when they are defined.\n•\nScreen type represents information that appears on the screen\nor LCD.\nIn this manual, the term UPS refers only to the UPS cabinet and its\ninternal elements. The term UPS system refers to the entire power\nprotection system - the UPS cabinet, the battery cabinet, and options or\naccessories installed.0 (133)\nThe term line-up-and-match refers to cabinets that are physically\nattached to the UPS, and the wiring between them is internal. The term\nstandalone refers to cabinets that are not physically attached to the UPS,\nand are wired with external contractor-supplied wiring.1 (133)\n2\nSafety instructions\n.\n DANGER\nImportant safety instructions!\nSave these instructions!\nThis document contains important instructions that must be followed\nduring the installation, operation and maintenance of the UPS and the\nbatteries. Read all of the instructions before operating the equipment.\nKeep this manual for future reference.\nThe UPS operates with mains, battery or bypass power. It contains\ncomponents that carry high currents and voltage. A properly installed\nenclosure is earthed and IP20 rated against electrical shock and foreign",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 10,
                "pages": [
                    1,
                    2,
                    7,
                    8,
                    9,
                    10
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 492,
                "word_count": 349,
                "character_count": 2297,
                "line_count": 67,
                "estimated_read_time": 1.59,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0007_25ffc056",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n is a sophisticated power system and only\nqualified personnel are allowed to install and service it.\n.\n DANGER\nThis UPS carries lethal voltages. All repairs and service must be\nperformed by authorized service personnel only. There are no user-\nserviceable parts inside the UPS.\n.\n DANGER\nOperations inside the UPS must be performed by a service engineer\nfrom the manufacturer or from an agent authorized by the\nmanufacturer.\n WARNING\nThe UPS is powered by its own energy source (batteries). The output\nterminals may carry live voltage even when the UPS is disconnected\nfrom an AC source.2 (133)\n WARNING\nTo reduce the risk of fire or electric shock, install the UPS in a\ntemperature and humidity controlled, indoor environment that is free of\nconductive contaminants. The ambient temperature must not exceed\n40 °C (104 °F). Do not operate near water or excessive humidity (95%\nmaximum). The system is not intended for outdoor use.\nAs a result of the connected loads, high leakage current is possible.\nConnection to earth ground is required for safety and proper product\noperation. Do not check UPS operation by any action that includes\nremoval of the earth (ground) connection.\nBefore you start any installation or service work, make sure that all AC\nand DC power sources are disconnected. Power may come from\nmultiple sources.\nWhen undertaking installation or service work, ensure system\ngrounding continuity.\nIn a parallel system, the output terminals may be energized even when\nthe UPS is turned off.\nBatteries can present a risk of electrical shock or burn from high short\ncircuit current. Always observe the following precautions when\nworking with batteries:\n1) Remove watches, rings, or other metal objects.\n2) Use tools with proper insulation.\n3) Do not lay tools or metal parts on top of batteries.\n4) Wear rubber gloves and boots.\nElectric energy hazard. Do not attempt to alter any battery cabling or\nconnectors. Attempting to alter cabling can cause injury.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 11,
                "pages": [
                    1,
                    2,
                    10,
                    11
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 486,
                "word_count": 363,
                "character_count": 2277,
                "line_count": 50,
                "estimated_read_time": 1.65,
                "has_table": false,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0008_437c9a84",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n toxic\nand is harmful to the skin and eyes.\nThe UPS may be connected to TN and TT power distribution systems.\nThe UPS unit is not suitable for IT (Isolated neutral or impedance-\nearthed neutral) or corner-earthed power distribution systems.\nIMPORTANT: The battery may consist of multiple parallel strings.\nMake sure that you disconnect all strings before installation.3 (133)\n CAUTION\nOnly qualified service personnel knowledgeable of the UPS and battery\nsystems and the required precautions are allowed to perform\ninstallation or service work on batteries. Keep unauthorized personnel\naway from the equipment. Before you install or replace equipment,\nconsider all the warnings, cautions, and notes concerning appropriate\nhandling. Before you connect or disconnect batteries, make sure\nbatteries are not being charged or discharged.\nSee the installation instructions before you connect the UPS to the\nsupply.\nMake sure that your replacement batteries are of the same number\nand type as the battery that was originally installed in the UPS.\nReplacing the battery with an incorrect type causes a risk of explosion.\nThis UPS uses floating battery circuit which must not be grounded.\nDispose of batteries according to your local disposal requirements. Do\nnot dispose of batteries in a fire. When exposed to flame, batteries\nmay explode.\nTo ensure proper cooling airflow and to protect personnel from\ndangerous voltages inside the unit, keep the UPS door closed and the\nfront panels installed.\nDo not install or operate the UPS system close to gas or electric heat\nsources.\nKeep the operating environment within the parameters stated in this\ndocument. Keep the surroundings of the UPS uncluttered, clean, and\nfree from excess moisture.\nObserve all DANGER, CAUTION, and WARNING notices affixed to the\ninside and outside of the equipment.4 (133)\n2.1\nAudience\nThe intended audience of this document is as follows:\n•\nPeople who plan and perform the installation of the UPS\n•\nPeople who use the UPS\nThis document provides guidelines for how to check the UPS delivery\nand how to install and operate the UPS.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 13,
                "pages": [
                    1,
                    2,
                    11,
                    12,
                    13
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 494,
                "word_count": 376,
                "character_count": 2405,
                "line_count": 51,
                "estimated_read_time": 1.71,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0009_2623666a",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n know the fundamentals of electricity, cabling,\nelectrical components and electrical schematic symbols. This document\nis written for a global reader.\n CAUTION\nRead this document before you start to operate or perform work on\nthe UPS.\n2.2\nCE marking\nThe product has a CE marking in compliance with the following\nEuropean directives:\n•\nLVD Directive (Safety) 2006/95/EC\n•\nRoHS Directive 2011/65/EU\n•\nEMC Directive 2004/108/EC\n CAUTION\nThis is a product for commercial and industrial application in the\nsecond environment. Installation restrictions or additional measures\nmay be needed to prevent disturbances.\n2.3\nUser precautions\nThe only permitted user operations are as follows:\n•\nStartup and shutdown of the UPS, excluding the commissioning\nstartup.\n•\nUse of the LCD control panel and the Maintenance Bypass Switch\n(MBS).\n•\nUse of optional connectivity modules and their software.5 (133)\nFollow the precautions and only perform the described operations. Any\ndeviation from the instructions can be dangerous to the user or cause\naccidental load loss.\n.\n DANGER\nDo not open any other screws in the unit than those holding the cover\nplates of the MiniSlots and the MBS locking plate. Failure to recognize\nthe electrical hazards can prove fatal.\n2.4\nEnvironment\nThe UPS must be installed according to the recommendations in this\ndocument. Never install the UPS in an airtight room, in the presence of\nflammable gases, or in an environment exceeding the specifications.\nEnsure sufficient amount of ventilation air flow preferably by natural\nventilation. Otherwise, forced (artificial) ventilation must be\nimplemented. Where forced ventilation is used, the air extracted from\nthe battery room must be exhausted to the atmosphere outside the\nbuilding.\nThe air inlet and outlet must be located at the best possible location to\ncreate ideal conditions for the exchange of air, i.e. with:\n•\nOpenings on the opposite walls\n•",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 14,
                "pages": [
                    1,
                    2,
                    13,
                    14
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 492,
                "word_count": 341,
                "character_count": 2224,
                "line_count": 62,
                "estimated_read_time": 1.55,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0010_4b812d94",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n2 meters when openings on the\nsame wall\n•\nIt is recommended to locate the air inlet at the floor level and the air\noutlet close to the ceiling level.\n•\nIt is recommended to create an airflow scheme for installation of\nmultiple UPSs.\n•\nIt is recommended to configure the installation layout with cold\naisles and hot aisles due to the UPS front-to-rear airflow protocol.\n•\nFor the free cooling applications, the cooling plan based on the\npsychometric chart is highly recommended. The UPS specifications\nmust not be exceeded.\nExcessive amount of dust in the operating environment of the UPS may\ncause damage or lead to malfunction. Always protect the UPS from the\noutside weather and sunshine. In order to maximize internal battery6 (133)\nservice life time, the recommended operating temperature range is from\n+20 ºC to +25 ºC. A temperature increase of 10 degrees reduces the life\napproximately by 50%. Batteries need mandatory air change according\nto the battery bank type, size and the charging current.\n WARNING\nDuring charge, float charge, heavy discharge, and overcharge,\nhydrogen and oxygen gases are emitted from lead-acid and NiCd\nbatteries into the surrounding atmosphere. Explosive gas mixture may\nbe created if the hydrogen concentration exceeds 4% by volume in air.\nEnsure the necessary air flow rate for the ventilation of the UPS\nlocation.\nNOTE: For more information about the battery room ventilation\nrequirements, including the calculation of the necessary air flow, see:\nIEC 62485-2: Safety requirements for secondary batteries and battery\ninstallations.\n2.5\nUsing this manual\nThis manual describes how to install and operate the Eaton 93E 15-80\nkVA. Read and understand the procedures described in this manual to\nensure trouble-free installation and operation. In particular, be thoroughly\nfamiliar with the remote EPO procedure (see Section 7.3.13).\nThe information in this manual is divided into sections and chapters. The",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 15,
                "pages": [
                    1,
                    2,
                    14,
                    15
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 493,
                "word_count": 350,
                "character_count": 2249,
                "line_count": 48,
                "estimated_read_time": 1.59,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0011_3ef62985",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n accessories being installed dictate which parts of\nthis manual should be read. At a minimum, Chapters 2 through 5 and\nChapter 7 should be examined.\nRead through each procedure before beginning the procedure. Perform\nonly those procedures that apply to the UPS system being installed or\noperated.7 (133)\n2.6\nSymbols on the UPS and accessories\nThe following are examples of symbols used on the UPS or its\naccessories. The symbols are used to alert you of important information.\nRISK OF ELECTRIC SHOCK\nIndicates that a risk of electric shock is present and the\nassociated warning should be observed.\nCAUTION: REFER TO OPERATOR'S\nMANUAL\nRefer to your operator's manual for additional\ninformation, such as important operating and\nmaintenance instructions.\nThis symbol indicates that you may not discard the UPS\nor the UPS batteries in the trash. This product involves\nsealed, lead-acid batteries and they must be disposed of\nproperly. For more information, contact your local\nrecycling / reuse or hazardous waste center.\nThis symbol indicates that you must not discard waste\nelectrical or electronic equipment (WEEE) in the trash.\nFor proper disposal, contact your local recycling / reuse\nor hazardous waste center.\n2.7\nFor more information\nAddress any inquiries about the UPS and the battery cabinet to the local\noffice or an agent authorized by the manufacturer. Quote the type code\nand the serial number of the equipment.\nCall your local service representative if you need assistance with any of\nthe following:\n•\nScheduling initial startup\n•\nRegional locations and telephone numbers\n•\nA question about any of the information in this manual\n•\nA question that this manual does not answer8 (133)\nRefer to the External Battery Cabinet Installation Manual for the\nfollowing additional information:\n•\nInstallation instructions, including site preparation, planning for\ninstallation, cabling and safety information, and detailed illustrations\nof cabinets with dimensional and connection point drawings\nVisit www.eaton.eu or contact an Eaton service representative for",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 17,
                "pages": [
                    1,
                    2,
                    15,
                    16,
                    17
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 492,
                "word_count": 361,
                "character_count": 2368,
                "line_count": 57,
                "estimated_read_time": 1.64,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0012_55e7363c",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n of these manuals.9 (133)\n3\nIntroduction to Eaton UPS\nThe Eaton 93E 15-80 kVA uninterruptible power supply (UPS) is a true\nonline, continuous-duty, transformer-free, double-conversion, solid-state,\n3-phase system that provides conditioned and uninterruptible AC power\nto protect the loads connected to it from power failures.\nThe Eaton 93E 15-80 kVA online power protection system is used to\nprevent loss of valuable electronic information, minimise equipment\ndowntime, and minimise the adverse effect on production equipment\ndue to unexpected power problems.\nThe Eaton 93E 15-80 kVA UPS continually monitors incoming electrical\npower and removes the surges, spikes, sags, and other irregularities that\nare inherent in commercial utility power. Working with a building's\nelectrical system, the UPS system supplies clean, consistent power that\nsensitive electronic equipment requires for reliable operation. During\nbrownouts, blackouts, and other power anomalies, batteries provide\nemergency power to safeguard operation of the load equipment.\nThe UPS is housed in a single free-standing cabinet, with safety shields\nbehind the door for hazardous voltage protection.\nThis manual is for Eaton 93E series UPS, refer Section 10.1 for product\nmodels.\nFigure 1 shows the Eaton 93E 15-80 kVA UPS.\nNOTE: Start-up and operational checks must be performed by a qualified\nservice personnel authorized by Eaton. If these instructions are not\nfollowed, the warranty terms specified in Chapter 11 become void. This\nservice is offered as a part of the sales contract for the UPS. Contact your\nEaton service representative in advance to reserve a preferred startup\ndate.20 (133)\nFigure 1. Eaton 93E UPS (15-80 kVA)\n3.1\nUPS standard features\nThe UPS has many standard features that provide cost-effective and\nconsistently reliable power protection. The descriptions in this section\nprovide a brief overview of the UPS standard features.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 19,
                "pages": [
                    1,
                    2,
                    17,
                    18,
                    19
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 495,
                "word_count": 328,
                "character_count": 2228,
                "line_count": 43,
                "estimated_read_time": 1.49,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0013_7c7e6e8a",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n1\nInstallation features\nPower cabling can be routed to the bottom or rear of the cabinet with\nconnections made to easily accessible terminals. Some models (Eaton\n93E-15I / 93E-20I / 93E-30I / 93E-40I) provide rear-only cable access. For\nmore details, see Section 5.3.\n3.1.2\nControl panel\nThe control panel is located on the front of the UPS. It contains a liquid\ncrystal display (LCD) and push button switches to control the operation\nof the UPS and to display the status of the UPS system. For more\ninformation, see Chapter 7.21 (133)\n3.1.3\nCommunication interface\n•\nSignal input monitoring\nUp to 3 inputs in the UPS are available to connect the facility's\nalarm system contacts. Some system configurations may limit the\nnumber of inputs available. The UPS uses these inputs to monitor\nthe signal inputs in addition to the UPS status. For more\ninformation, see Chapter 8.\n•\nMiniSlot communication bays\n2 communication bays are standard equipment. One to 2 optional\nMiniSlot connectivity cards can be installed in the UPS module at\nany time. MiniSlot cards are quickly installed at the front of the UPS\n(behind the door) and are hot-pluggable. For more information, see\nChapter 8.\n3.1.4\nHigh-efficiency mode\nThe Eaton 93E Series UPS offers a high-efficiency (HE) normal mode\nwith double-conversion on demand. This mode allows the Eaton 93E\nUPS to achieve 98% efficiency while still protecting the load. For\ninformation on how to set the UPS to work in the high efficiency mode,\nsee Chapter 7.\n3.1.5\nAdvanced Battery Management\nA 3-stage charging system increases the battery service life by\noptimizing the recharge time. It also protects the batteries from damage\ndue to high current charging and inverter ripple currents.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 20,
                "pages": [
                    1,
                    2,
                    19,
                    20
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 498,
                "word_count": 325,
                "character_count": 2031,
                "line_count": 48,
                "estimated_read_time": 1.48,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0014_6e0640a0",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n.1.6\nMaintenance bypass\nThe internal maintenance bypass for the 15-80 kVA models consists of\ninput, output, neutral and bypass input (dual feeds) switches used to\ncontrol the AC input to the UPS. The inverter output and the\nmaintenance bypass switch are used to partially isolate the UPS so that\na limited number of components can be serviced without interrupting\npower to the critical systems.\n3.2\nOptions and accessories\nContact your Eaton sales representative for more information about the\navailable options and accessories.22 (133)\n3.2.1\nExternal battery cabinet\nBattery backup protection is provided by equipping the UPS system with\nup to 4 external battery cabinets (EBCs) containing sealed lead-acid,\nmaintenance-free batteries. An EBC is a single, free-standing cabinet\ndesigned to be installed as a part of a UPS system, but may be installed\nseparate from the UPS cabinet.\n3.2.2\nParallel system\nA parallel UPS system with up to 4 UPSs can be installed to provide a\nparallel capacity and/or redundant system. This load sharing system\nprovides more capacity than a single UPS, and can provide redundancy,\ndepending on the load and configuration. In addition, when one UPS is\ntaken out of service for maintenance or is not operating properly, a\nredundant UPS continues to supply uninterrupted power to the critical\nload. A Controller Area Network (CAN) bridge provides connectivity for\nsystem metering and operational mode control. The parallel system\nconsists of 2 to 4 UPSs each with a parallel CAN bridge, and a tie cabinet\nor system parallel module to act as a tie point and to control the output.\nModule output breakers (MOBs) allow the output of a UPS to be\ndisconnected from other UPSs and the system load for maintenance and\nservice. Design considerations assume that each UPS has a module\noutput breaker (MOB). The breaker should also disconnect the neutral\nfor improved safety during maintenance.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 21,
                "pages": [
                    1,
                    2,
                    20,
                    21
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 493,
                "word_count": 350,
                "character_count": 2222,
                "line_count": 44,
                "estimated_read_time": 1.59,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0015_7e71c948",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n least one normally open (N.O.) and one normally\nclosed (N.C.) contact. These contacts must not share a common\nterminal. The N.C. contact is connected to the corresponding UPS’s\ninput used for signal input. The N.O. contact is used to disconnect the\nbypass pull-chain when the MOB is open. Figure 24 and Figure 25 show\nthe principles of paralleled UPS systems including MOBs and outputs\nfrom UPSs.\n3.2.3\nMonitoring and communication\nOptional MiniSlot cards support several alternative communication\ninterfaces, such as WEB/SNMP, RELAY / RS-232 and Modbus. For more\ninformation on the monitoring and communication features, see Chapter\n8.23 (133)\n3.2.4\nSingle feed\nThe Eaton 93E 15-80 kVA standard models come with dual feed,\nrequiring a separate feed for both rectifier and bypass input. Single feed\nkits are provided with each unit for on-site installation.\n3.3\nBattery system\nDepending on the UPS model, the battery system may be internal or\nexternal. The battery system provides emergency short-term backup\npower to safeguard the operation during brownouts, blackouts, and\nother commercial power anomalies. The battery system is equipped\nwith lead-acid batteries.\n3.4\nBasic system configurations\nThe following basic UPS system configurations are possible (depending\non the model):\n•\nUPS (internal battery).\n•\nUPS with an external battery.\n•\nUPS with external batteries and accessory cabinets\nUp to 4 UPS's can be added in parallel for capacity or redundancy. The\nUPS system configuration can be enhanced by adding optional\naccessories, such as a remote Emergency Power-off (EPO) control or\nMiniSlot communication cards.24 (133)\n4\nUPS installation plan and unpacking\nUse the following basic sequence of steps to install the UPS:\n1.\nCreate an installation plan for the UPS system.\n2.\nPrepare your site for the UPS system.\n3.\nInspect and unpack the UPS cabinet.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 23,
                "pages": [
                    1,
                    2,
                    21,
                    22,
                    23
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 498,
                "word_count": 333,
                "character_count": 2170,
                "line_count": 56,
                "estimated_read_time": 1.51,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0016_cd05c3b3",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n.\nUnload and install the UPS cabinet and wire the system.\n5.\nComplete the installation checklist provided in Section 4.2.\n6.\nHave authorized service personnel perform the preliminary\noperational checks and startup.\nNOTE: Startup and operational checks for parallel systems or\ninstallations with accessory cabinets must be performed by an\nauthorized Eaton Customer Service Engineer, or the warranty terms\nspecified in the Warranty (see Chapter 11) become void. This service is\noffered as a part of the sales contract for the UPS. Contact an Eaton\nservice representative in advance (usually a 2-week notice is required)\nto reserve a preferred startup date.\n WARNING\nOnly qualified technicians or electricians are allowed to carry out the\ninstallation. The installation must also be done according to the\napplicable safety standards.\nDo not open any covers in the UPS. There are no user-serviceable\nparts inside the UPS.\nThe UPS unit is not suitable for IT (Isolated neutral or impedance-\nearthed neutral) or corner-earthed power distribution systems.\nDuring installation, make sure that no line input source can accidentally\nbe connected to the UPS.25 (133)\n4.1\nCreating an installation plan\nBefore you install the UPS system, read and understand how these\ninstructions apply to the system that you are going to install. Use the\nprocedures and illustrations in Section 4.3 and Chapter 5 to create a\nlogical plan for installing the system.\n4.2\nInstallation checklist\nAction\nYes/No\nAll packing materials and restraints are removed from each cabinet.\nThe UPS cabinet is placed in its installed location.\nAll conduits and cables are properly routed to the UPS and any\nancillary cabinets.\nA readily accessible disconnect device is installed between the UPS\ninput and utility power.\nAll power cables are properly sized and terminated.\nNeutral conductors are installed.\nA ground conductor is properly installed.\n(OPTIONAL) Signal inputs are wired appropriately.\n(OPTIONAL) LAN drops are installed.\n(OPTIONAL) LAN connections have been completed.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 24,
                "pages": [
                    1,
                    2,
                    23,
                    24
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 489,
                "word_count": 355,
                "character_count": 2345,
                "line_count": 54,
                "estimated_read_time": 1.61,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0017_6dec9036",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n mounted in its installed\nlocation and its cabling is terminated inside the UPS cabinet.\n(OPTIONAL) If a normally-closed remote EPO switch is used, a jumper\nwire is connected between pins 3 and 4 on the remote EPO terminal\nblock.\nAll terminal cover plates are installed.\n(OPTIONAL) Accessories are mounted in their installed locations and\ntheir cabling is terminated inside the UPS cabinet.\nAir conditioning equipment is installed and operating correctly.26 (133)\nAction\nYes/No\nThe area around the installed UPS system is clean and dust-free (it is\nrecommended that the UPS is installed on a level floor suitable for\ncomputer or electronic equipment).\nThere is adequate workspace around the UPS and other cabinets.\nAdequate lighting is provided around all the UPS equipment.\nA 230 VAC service outlet is located within 7.5 meters of the UPS\nequipment.\nStartup and operational checks are performed by an authorized Eaton\nCustomer Service Engineer or by a qualified service personnel\nauthorized by Eaton.\n4.2.1\nParallel system installation checklist\nAction\nYes/No\nEach cabinet in the parallel system is placed in its installed location.\nAll conduits and cables are properly routed to the UPSs and to the\nparallel tie cabinet.\nA readily accessible disconnect device is installed between the UPS\ninput and utility power.\nAll power cables are properly sized and terminated.\nNeutral conductors are installed between the cabinets as required.\nGround conductors are properly installed.\nCAN wiring between the UPSs is properly installed.\nPull chain wiring between the UPSs is properly installed.\nThere is adequate workspace around the UPSs, parallel tie cabinet,\nand other cabinets.\nUPS outputs are separated by MOBs with dual auxiliary contacts for\nthe control of the system.\nStartup and operational checks are performed by an authorized Eaton\nCustomer Service Engineer or by a qualified service personnel\nauthorized by Eaton.27 (133)\n4.3\nSite preparations\nFor the UPS system to operate at peak efficiency, the installation site\nmust meet the environmental parameters outlined in these instructions.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 26,
                "pages": [
                    1,
                    2,
                    24,
                    25,
                    26
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 491,
                "word_count": 364,
                "character_count": 2399,
                "line_count": 54,
                "estimated_read_time": 1.65,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0018_388a3aed",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n an altitude higher than 1 000 m\n(3 300 ft) contact your service representative for important information\nabout high altitude operation. The operating environment must meet the\nheight, clearance, and environmental requirements specified.\n4.3.1\nEnvironmental and installation considerations\nThe UPS system installation must meet the following guidelines:\n•\nThe system shall be installed indoors on a level floor suitable for\ncomputer or electronic equipment.\n•\nThe system shall be installed in a temperature and humidity\ncontrolled area in which the dew point cannot be reached and that\nis free of conductive contaminants.\nFailure to follow guidelines may void your warranty.\nThe UPS equipment operating environment must meet the weight\nrequirements shown in Table 1, and the size requirements shown in\nFigure 2 through Figure 6. Dimensions are in millimeters (inches).\nTable 1. UPS cabinet weights\nMark\nWith package\nkg (lb.)\nWithout package\nkg (lb.)\nEaton 93E-15UI-N-64×9Ah-MBS\n307 (677)\n288 (635)\nEaton 93E-15UI-N-0-MBS\n145 (320)\n126 (278)\nEaton 93E-20I-N-64×9Ah-MBS\n307 (677)\n288 (635)\nEaton 93E-20I-N-0-MBS\n145 (320)\n126 (278)\nEaton 93E-30I-N-96×9Ah-MBS\n405 (893)\n386 (851)\nEaton 93E-30I-N-0-MBS\n174 (384)\n155 (342)\nEaton 93E-40I-N-128×9Ah-MBS\n533 (1 175)\n508 (1 120)\nEaton 93E-40I-N-0-MBS\n216 (476)\n194 (428)28 (133)\nMark\nWith package\nkg (lb.)\nWithout package\nkg (lb.)\nEaton 93E-60-N-MBS\n246 (542)\n207 (456)",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 27,
                "pages": [
                    1,
                    2,
                    26,
                    27
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 498,
                "word_count": 253,
                "character_count": 1720,
                "line_count": 64,
                "estimated_read_time": 1.15,
                "has_table": true,
                "has_code": true,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0019_4f522312",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\naton 93E-80-N-MBS\n290 (639)\n250 (551)\nThe UPS cabinet uses forced air cooling to regulate internal component\ntemperature. Air inlets are in the front of the cabinet and outlets are at\nthe rear of the cabinet. Allow clearance in front of and behind the cabinet\nfor proper air circulation. The clearances required around the UPS\ncabinet are shown in Table 2.\nTable 2. UPS cabinet clearances\nAt the top of the cabinet\n300 mm (12\") working space\nAt the front of the cabinet\n900 mm (36\") working space\nAt the back of the cabinet\nSee Table 3.\nAt the right side of the cabinet\nSee Table 3.\nAt the left side of the cabinet\nSee Table 3.\nThe basic environmental requirements for the operation of the UPS are\nas follows:\n•\nAmbient temperature range: from +0 to +40 °C (32–104 °F)\n•\nRecommended operating range: from +20 to +25 °C (68–77 °F)\n•\nMaximum relative humidity: 95%, non-condensing29 (133)\nTable 3. Eaton 93E required clearance for paralleled adjacent UPS's or UPS and\nadjacent PDU\n15kVA/20kVA/30kVA/40kVA\n60kVA/80kVA\nAmbient\nD1 (mm)\nD2 (mm)\nD1 (mm)\nD2 (mm)\n25oC\n≥120\n≤50\n≥150\n≤50\n30oC\n35oC\n≥150\n≥200\n40oC\nNotes:\n•\nD1- clearance to the rear wall.\n•\nD2- Eaton 93E required clearance for paralleled adjacent UPS's or\nUPS and adjacent PDU. Parallel UPS should be as close as possible.\n•\nSome models that feature rear connections also require additional\nrear clearance to enable installation and connection.\n CAUTION",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 28,
                "pages": [
                    1,
                    2,
                    27,
                    28
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 491,
                "word_count": 287,
                "character_count": 1718,
                "line_count": 64,
                "estimated_read_time": 1.3,
                "has_table": true,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0020_5c0d5afc",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n same room as the UPS, follow the\nbattery manufacturer's environmental requirements if they are more\nstringent than the UPS requirements. Operating temperatures above\nthe recommended range result in decreased battery life and\nperformance, and may reduce or void the battery warranty.\nIt is required that ventilation of the UPS room is arranged. Sufficient\namount of air cooling is needed to keep the maximum room temperature\nrise at the desired level:\n•\nTemperature rise of +5 °C maximum requires the airflow of 600\nm³/h per 1 kW of losses.\n•\nTemperature rise of +10 °C maximum requires the airflow of\n300 m³/h per 1 kW of losses.\nAn ambient temperature from +20 °C to +25 °C is recommended to\nachieve a long life of the UPS and batteries. The cooling air that enters\nthe UPS must not exceed +40 °C. Avoid high ambient temperature,\nmoisture, and humidity.30 (133)\nThe UPS ventilation requirements are shown in Table 4.\nTable 4. Air conditioning or ventilation requirements during full load operation\nModel\nkVA\nInput /\noutput\nvoltage\nHeat\nrejection\n(kW)\nHeat\nrejection\n(BTU/hr)\nEaton 93E-15UI-N-64×9Ah-MBS\n15\n380/380\n400/400\n415/415\n0.84\n2 853\nEaton 93E-15UI-N-0-MBS\n15\n380/380\n400/400\n415/415\n0.84\n2 853\nEaton 93E-20I-N-64×9Ah-MBS\n20\n380/380\n400/400\n415/415\n1.33\n4 527\nEaton 93E-20I-N-0-MBS\n20\n380/380\n400/400\n415/415\n1.33\n4 527\nEaton 93E-30I-N-96×9Ah-MBS\n30\n380/380",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 29,
                "pages": [
                    1,
                    2,
                    28,
                    29
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 498,
                "word_count": 262,
                "character_count": 1675,
                "line_count": 70,
                "estimated_read_time": 1.19,
                "has_table": true,
                "has_code": true,
                "has_formula": true
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0021_d47b07a7",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n400/400\n415/415\n1.84\n6 293\nEaton 93E-30I-N-0-MBS\n30\n380/380\n400/400\n415/415\n1.84\n6 293\nEaton 93E-40I-N-128×9Ah-MBS\n40\n380/380\n400/400\n415/415\n2.49\n8 513\nEaton 93E-40I-N-0-MBS\n40\n380/380\n400/400\n415/415\n2.49\n8 513\nEaton 93E-60-N-MBS\n60\n380/380\n400/400\n415/415\n3.57\n12 181\nEaton 93E-80-N-MBS\n80\n380/380\n400/400\n415/415\n4.57\n15 59331 (133)\nFigure 2, Figure 3, Figure 4, Figure 5 and Figure 6 illustrate the UPS\ncabinet dimensions. The dimensions are in millimeters. Cable conduit\ninlets are illustrated with highlight.\nFigure 2. UPS cabinet dimensions (Eaton 93E 15-20 kVA front, rear and right side\nviews)\nFigure 3. UPS cabinet dimensions (Eaton 93E 30 kVA front, rear and right side\nviews)32 (133)\nFigure 4. UPS cabinet dimensions (Eaton 93E 40 kVA front, rear and right side\nviews)\nFigure 5. UPS cabinet dimensions (Eaton 93E 60-80 kVA front, rear and right\nside views)33 (133)\nFigure 6. UPS cabinet dimensions (bottom and top views)\nFigure 7. UPS cabinet centre of gravity (Eaton 93E 15-20 kVA) without batteries34 (133)\nFigure 8. UPS cabinet centre of gravity (Eaton 93E 15-20 kVA) with batteries",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 33,
                "pages": [
                    1,
                    2,
                    29,
                    30,
                    31,
                    32,
                    33
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 495,
                "word_count": 220,
                "character_count": 1407,
                "line_count": 61,
                "estimated_read_time": 1.0,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0022_5a00faa6",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n. UPS cabinet centre of gravity (Eaton 93E 30 kVA) without batteries35 (133)\nFigure 10. UPS cabinet centre of gravity (Eaton 93E 30 kVA) with batteries\nFigure 11. UPS cabinet centre of gravity (Eaton 93E 40 kVA) without batteries36 (133)\nFigure 12. UPS cabinet centre of gravity (Eaton 93E 40 kVA) with batteries37 (133)\nFigure 13. UPS cabinet centre of gravity (Eaton 93E 60 kVA)38 (133)\nFigure 14. UPS cabinet centre of gravity (Eaton 93E 80 kVA)\n4.3.2\nUPS system power cabling preparation\nThe UPS system installation must meet the following guidelines:\n•\nThe system must be installed on a level floor suitable for computer\nor electronic equipment.\n•\nThe system must be installed in a temperature and humidity\ncontrolled indoor area free of conductive contaminants.\nFailure to follow guidelines may void your warranty.\nThe UPS equipment operating environment must meet the weight\nrequirements shown in Table 1 and the size requirements shown in\nFigure 2 through Figure 6. Dimensions are in millimetres.39 (133)\n WARNING\nHIGH TOUCH CURRENT. EARTH CONNECTION ESSENTIAL BEFORE\nCONNECTING SUPPLY. As a result of the connected loads high\nleakage current is possible. Connection of the earth (ground) is\nrequired for proper product operation. Do not check UPS operation by\nremoval of the Earth (ground) connection.\nThe UPS unit is not suitable for IT (Isolated neutral or impedance-\nearthed neutral) and corner-earthed power distribution systems.\n WARNING\nRISK OF ELECTRIC SHOCK. This UPS receives power from more than\none source. Disconnect the AC and the DC sources to de-energize the\nunit before service. After disconnecting the utility power and the DC\npower, authorized service personnel must wait at least 5 minutes for",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 38,
                "pages": [
                    1,
                    2,
                    33,
                    34,
                    35,
                    36,
                    37,
                    38
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 488,
                "word_count": 317,
                "character_count": 2030,
                "line_count": 40,
                "estimated_read_time": 1.44,
                "has_table": true,
                "has_code": true,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0023_8b695e35",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n the UPS\nmodule.\nBackfeed protection is internally fitted in this device.\n.\n DANGER\nRisk of voltage backfeed!\nBefore working on this circuit:\n•\nIsolate uninterruptable power systems (UPS).\n•\nCheck for hazardous voltage between all terminals including the\nprotective earth.\n•\nRefer to national and local electrical codes for acceptable external\ncabling practices.\n•\nTo allow for future kVA upgrades, consider installing a derated UPS\nusing cabling and external overcurrent protection breakers sized for\na fully rated UPS.40 (133)\n•\nFor external wiring, use a minimum of 70°C copper cable. Cable\nsizes listed Table 5 are for copper cable only. If cables are run in an\nambient temperature greater than 30°C, higher temperature cable\nand/or larger size wire may be necessary. Cable sizes are based on\nusing the specified breakers.\n•\nIf installing an external maintenance bypass, all feeds to the UPS\nincluding the Rectifier Input Breaker (RIB) (if installed) must have a\nservice disconnect independent of the maintenance bypass power\npath. Most maintenance bypass solutions provide UPS input feeds\nderived from but isolated from the maintenance bypass power path.\nIf the maintenance bypass solution being installed does not provide\nsuch functionality, DO NOT use a single feeder breaker to supply\nboth the UPS and the maintenance bypass.\n•\nThe bypass feed into this equipment uses 5 wires (3 line\nconductors, a neutral conductor and a protective earthing\nconductor). The rectifier feed into this equipment uses 4 wires (3\nline conductors and a protective earthing conductor). The phases\nmust be symmetrical about ground (from a Wye/Star source) for\nproper equipment operation.\n•\nParallel UPS input cable size requirements and output cable size\nrequirements from the UPSs to the tie cabinet are the same as\nthose for single systems.\n•\nThis device is not equipped with its own mains separation device.\nInstall a readily accessible disconnect device in all fixed input wiring.\n•",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 39,
                "pages": [
                    1,
                    2,
                    38,
                    39
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 493,
                "word_count": 355,
                "character_count": 2280,
                "line_count": 57,
                "estimated_read_time": 1.61,
                "has_table": true,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0024_81e1e17f",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n-pole overcurrent disconnect device before\nconnecting to the UPS. The disconnect device shall disconnect\nsimultaneously all line conductors of the AC mains supply.\n•\nDo not disconnect neutral. Neutral is required for system operation.\n•\nIf a disconnect device interrupts the neutral conductor, it shall\nsimultaneously interrupt all line conductors.\n•\nWhen single-phase current exceeds 100 A, switches of protective\natmosphere must be equipped with arc-control device. It should be\nD-curve air switch with UL certification according to the customer\nrequirement.41 (133)\n•\nThe UPS requires an input neutral connection. Make sure that an\ninput neutral is connected prior to energizing the UPS. If a 4-pole\nautomatic transfer switch is installed upstream of the UPS, it must\nwork with a break before make transition for the phase wires with a\nminimum transfer time of 50 ms. Neutral must work with a make\nbefore break transition.\nFigure 15 and Figure 16 show the location of the UPS power cable\nterminals.\nTable 5. Input / output ratings and external cabling recommendations for the\nEaton 93E 15-80 kVA\nUnits\nRating 50/60 Hz\nBasic unit rating\nkVA\n15\n20\n30\n40\n60\n80\nkW\n13.5 18\n27\n36\n54\n72\nInput and output voltage\nVolts\n380/\n400/\n415\n380/\n400/\n415\n380/\n400/\n415\n380/\n400/\n415\n380/\n400/\n415\n380/\n400/\n415\nA: AC Input to UPS rectifier (0.99\nminimum PF)\nFull load current plus battery\nrecharge current (3) phases\nAmps\n23\n31\n46\n61\n92\n123\nConductor size\n(phase L1, L2,\nL3, N)\nRecommended\nmm2\n10\n10\n16\n25\n50\n70\nMaximum *\nmm2\n25\n25\n25\n25",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 40,
                "pages": [
                    1,
                    2,
                    39,
                    40
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 498,
                "word_count": 309,
                "character_count": 1834,
                "line_count": 96,
                "estimated_read_time": 1.4,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0025_47d7b426",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n70\n70\nB: AC input to UPS bypass (5-wire,\ndual feed)\nFull load current, (3) phases\nAmps\n22\n29\n43\n58\n87\n115\nConductor size\n(phase L1, L2,\nL3, N)\nRecommended\nmm2\n10\n10\n16\n25\n50\n70\nMaximum *\nmm2\n25\n25\n25\n25\n70\n70\nC: DC input from external battery\n(384 V)\n(1) positive, (1) negative\nTotal\nAmps\n39\n52\n77\n103 155 206\nConductor size\nRecommended\nmm2\n16\n16\n25\n35 2x35 2x50\nMaximum *\nmm2\n50\n50\n50\n50 2x70 2x7042 (133)\nUnits\nRating 50/60 Hz\nD: AC output to critical load (5-wire)\nFull load current, (3) phases\nAmps 22\n29\n43\n58\n87\n115\nConductor size\n(phase L1, L2,\nL3, N)\nRecommended\nmm2\n6\n6\n10\n16\n35\n50\nMaximum *\nmm2\n25\n25\n25\n25\n70\n70\nProtective earth\nRecommended\nmm2\n10\n10\n16\n16\n25\n35\nMaximum *\nmm2\n25\n25\n25\n25\n70\n70\n* The maximum cable size that can be routed inside the UPS and fit the cable\nterminals.\n** Neutral wire must be sized according to the load. With non-linear load\nequipment, neutral wire of a rating 1.7 times the phase wire is recommended.\nThe cable recommendations are for 70 degree C-rated copper cables in\naccordance with IEC 60364-5-52.\nNOTE: Callout letters A, B, C, and D map to Figure 33 and Figure 34.\n CAUTION",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 41,
                "pages": [
                    1,
                    2,
                    40,
                    41
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 496,
                "word_count": 270,
                "character_count": 1432,
                "line_count": 115,
                "estimated_read_time": 1.23,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0026_6c9ba8d9",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\ncurrent protection is not provided by this product, but is\nrequired by codes. See Table 5 for cabling recommendations. If an\ninput/output lockable disconnect is required, it is supplied by the user.\nWhen connecting external batteries to the Eaton 93E UPS, Eaton\nrecommends that you use the following NZM series molded case circuit\nbreakers:\nType\nArticle no\nEaton 93E 15-20kVA\nNZMH2-A63\n259097\nEaton 93E 30kVA\nNZMH2-A100\n259099\nEaton 93E 40kVA\nNZMH2-A125\n25910043 (133)\nType\nArticle no\nEaton 93E 60kVA\nNZMN2-A200\n259093\nEaton 93E 80kVA\nNZMN2-A320\n109669\nUse of 4-pole breakers in the AC inputs of the UPS is not recommended.\nNeutral transfer must be overlapping (make-before-break).\nCable lugs must be used for mounting the cabling to the UPS power\ncabling terminals.\nTable 6. UPS external power cable terminations for the Eaton 93E 15-80 kVA\nTerminal function\nTerminal\nBus landing\nTightening torque\n[Nm]\nAC input to rectifier\nL1, L2, L3, N\nM8 screw mounting\n12\nAC input to bypass\nL1, L2, L3, N\nM8 screw mounting\n12\nAC output to critical\nload\nL1, L2, L3, N\nM8 screw mounting\n12\nDC input from external\nbattery\nBattery (+)\nBattery (-)\nM8 screw mounting\n12\nCustomer earth, 15-\n20 kVA\nPE (Earthing)\nM6 screw mounting\n9\nCustomer earth, 30-\n40 kVA\nPE (Earthing)\nM8 screw mounting\n24",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 42,
                "pages": [
                    1,
                    2,
                    41,
                    42
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 483,
                "word_count": 257,
                "character_count": 1584,
                "line_count": 72,
                "estimated_read_time": 1.17,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0027_7b57e70a",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 43,
                "pages": [
                    1,
                    2,
                    42,
                    43
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 73,
                "word_count": 43,
                "character_count": 308,
                "line_count": 8,
                "estimated_read_time": 0.2,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0028_25732c07",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n codes when\nbatteries are remotely located. The battery disconnect device should be\ninstalled between the battery and the UPS in the immediate vicinity of\nthe UPS.\nFor parallel systems sharing a common battery source, there must be a\ndisconnection device between the UPS and battery for each UPS.\nExternal DC input overcurrent protection and disconnect switch for the\nremote battery location is to be provided by the user. Table 7 lists the\nmaximum rating for continuous-duty rated circuit breakers satisfying the\ncriteria for both.45 (133)\nBattery voltage is computed at 2 volts per cell. Rated battery current is\ncomputed at 2 volts per cell. The battery cabling used between the\nbattery and the UPS should not allow a voltage drop of more than 1% of\nnominal DC voltage at rated battery current. If the conductors used for\nDC input from the battery cabinets to the UPS are those provided by the\nUPS manufacturer, and the UPS and battery cabinets are manufactured\nby the same supplier, then it is acceptable if they do not meet the noted\nminimum conductor sizes.\n4.3.3\nUPS system interface wiring preparation\nControl wiring for features and options should be connected at the\ncommunication interface terminal blocks located inside the UPS.\n WARNING\nDo not connect relay contacts directly to the mains-related circuits.\nReinforced insulation to the mains is required.\n CAUTION\nAll the communication interfaces are SELV circuits. When connecting\nto other equipment, make sure that you maintain this characteristic.\nRead and understand the following notes while planning and performing\nthe installation:\n•\nInterface wiring should be rated for a minimum of 24 V, 1A.\n•\nFor interface wiring from 30 V to 600 V, the wire should be rated for\na minimum of 600 V, 1 A.\n•\nBecause of the remote EPO and signal input wiring route in the\nUPS cabinet, the wire should be rated for a minimum of 300 V.\n•\nUse twisted-pair wires for each input and return or common.\n•",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 44,
                "pages": [
                    1,
                    2,
                    43,
                    44
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 493,
                "word_count": 371,
                "character_count": 2260,
                "line_count": 49,
                "estimated_read_time": 1.69,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0029_38265e72",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n is provided by the operator.\n•\nWhen installing external interface wiring between a remote EPO or\nsignal input and the UPS interface terminals, conduit must be\ninstalled between each device and the UPS cabinet.46 (133)\n•\nIf you are using the power terminal wiring channel, keep the\ninterface wiring separate from the power wiring or use shielded\nwire.\n•\nIf using a conduit, install the interface wiring in a separate conduit\nfrom the power wiring.\n•\nAll signal inputs require an isolated normally-open contact or switch\n(rated at a minimum of 24 Vdc, 20 mA) connected between the\nalarm input and the common terminal. All control wiring and switch\ncontacts are customer-supplied.\n•\nLAN and telephone drops for use with MiniSlot connectivity cards\nmust be supplied by the customer.\n•\nThe remote EPO feature opens all the relays in the UPS cabinet and\nisolates power from your critical load. Local electrical codes may\nalso require tripping upstream protective devices to the UPS.\n•\nThe remote EPO switch must be a latching-type switch that is not\ntied to any other circuits.\n•\nIf you are using a normally-closed remote EPO switch, a jumper\nwire must be connected between pins 3 and 4 on the remote EPO\nterminal block.\n•\nThe remote EPO wiring should be a minimum of 0.5 mm² and a\nmaximum of 2.0 mm².\n•\nThe remote EPO switch wiring must be in accordance with local\nregulations.\n•\nThe maximum distance between the remote EPO and the UPS\nmust not exceed 150 metres (500 feet).\n4.4\nInspecting and unpacking the UPS cabinets\nThe cabinet is shipped bolted onto a wooden pallet and protected with\nan outer wood container.\n WARNING\nThe UPS cabinet is heavy (see Table 1). If you do not follow the\nunpacking and unloading instructions closely, the cabinet may tip and\ncause serious injury.47 (133)\n CAUTION",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 46,
                "pages": [
                    1,
                    2,
                    44,
                    45,
                    46
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 495,
                "word_count": 352,
                "character_count": 2103,
                "line_count": 57,
                "estimated_read_time": 1.6,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0030_582938a7",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n a damaged cabinet. Report any damage to the carrier and\ncontact an Eaton service representative immediately.\nNOTE: For the following step, make sure that the forklift or pallet jack\nis rated to handle the weight of the cabinet (see Table 1 for cabinet\nweight).\n1. Use a forklift or pallet jack to\nmove the packaged cabinet to\nthe installation site, or as close\nas possible, before unpacking.\nIf possible, move the cabinets\nusing the pallet. Insert the\nforklift or pallet jack forks\nbetween the supports on the\nbottom of the pallet (see Figure\n7 through Figure 14 for the UPS\ncabinet centre of gravity\nmeasurements).\n CAUTION\nDo not tilt the UPS cabinets more than 10° from the vertical or the\ncabinets may tip over.\n2. Make a visual inspection and\ncheck that there are no signs of\nshipping damages. Check the\nindicators. See the instructions\nnext to the indicators on the\npackage.48 (133)\n3. Set the pallet on a firm, level surface, allowing a minimum clearance\nof 3 meters (10 feet) on each side for removing the cabinet from the\npallet.\n4. Remove the plastic support\nbands from the cardboard box.\n5. Remove the ramp from the\npallet and save it for removing\nthe UPS cabinet from the pallet\n(see Section 5.2).\n6. Remove the roof part of the\ncardboard box.\n7. Remove the corner supports.\n8. Remove the cardboard walls\nfrom the cabinet.\n9. Remove the inner protective packaging. Retain the ramp brackets.\n10. Recycle the remainder of the outer shipping container and the inner\nprotective packaging in a responsible manner.\n11. Inspect the contents for any evidence of physical damage, and\ncompare each item with the Bill of Lading. If damage has occurred or\nshortages are evident, contact an Eaton service representative\nimmediately to determine the extent of the damage and its impact on\nfurther installation.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 47,
                "pages": [
                    1,
                    2,
                    46,
                    47
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 495,
                "word_count": 351,
                "character_count": 2118,
                "line_count": 56,
                "estimated_read_time": 1.6,
                "has_table": true,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0031_df755f8d",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n for installation, protect the unpacked cabinet\nfrom moisture, dust, and other harmful contaminants. Failure to store\nand protect the UPS properly may cause damages to the equipment\nand void the warranty.49 (133)\n5\nUPS system installation\n5.1\nPreliminary installation information\nThe customer must supply the wiring to connect the UPS to the local\npower source. The electrical installation procedure is described in the\nfollowing section. The installation inspection and the initial start-up of the\nUPS and installing an extra battery cabinet must be carried out by a\nqualified service personnel authorized by Eaton.\n WARNING\nOnly qualified personnel are allowed to perform the installation. See\nthe installation instructions before connecting to the supply.\nRefer to the following while installing the UPS system:\n•\nChapter 3 for cabinet dimensions, equipment weight, cabling and\nterminal data, and installation notes.\nDo not tilt the cabinets more than ±10° during the installation.\nIf perforated floor tiles are required for ventilation, place them in front of\nthe UPS.\nThe UPS unit is not suitable for IT (Isolated neutral or impedance-earthed\nneutral) or corner-earthed power distribution systems.\n5.2\nUnloading the UPS cabinet from the pallet\nThe UPS cabinet is bolted to a wooden pallet supported by wooden\nskids. To remove the pallet:\n WARNING\nThe UPS cabinet is heavy (see Table 1). If unpacking and unloading\ninstructions are not closely followed, the cabinet may tip and cause\nserious injury.50 (133)\n CAUTION\nDo not tilt cabinet more than 10° from vertical.\nTo prevent damages, lift the cabinets only with a forklift.\nNOTE: For the following steps, make sure that the forklift or pallet jack\nis rated to handle the weight of the cabinet (see Table 1 for cabinet\nweight).\n1. If not already accomplished, use a forklift or pallet jack to move the\nUPS cabinet to the installation area, or as close as possible, before",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 49,
                "pages": [
                    1,
                    2,
                    47,
                    48,
                    49
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 485,
                "word_count": 349,
                "character_count": 2235,
                "line_count": 49,
                "estimated_read_time": 1.59,
                "has_table": true,
                "has_code": true,
                "has_formula": true
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0032_716a78e7",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n jack forks\nbetween the supports on the bottom of the pallet (see Figure 7\nthrough Figure 14 for the UPS cabinet centre of gravity\nmeasurements).\n2. Attach the ramp to the front of\nthe pallet.51 (133)\n3. Remove the 4 bolts that secure\nthe front shipping bracket to\nthe cabinet and the 4 bolts that\nsecure the bracket to the pallet.\nIf you are not installing the\ncabinet permanently, retain the\nshipping bracket and securing\nhardware for later use.\n4. If the levelling feet are not fully\nretracted, turn the levelling feet\nuntil they are retracted.\n5. Remove the 4 bolts that secure the rear shipping bracket to the\ncabinet and the 4 bolts that secure the bracket to the pallet. If you\nare not installing the cabinet permanently, retain the shipping bracket\nand securing hardware for later use.\n WARNING\nDo not stand directly in front of the pallet while unloading the cabinet.\nIf unloading instructions are not closely followed, the cabinet may\ncause serious injury.\n6. Slowly roll the cabinet toward\nthe front of the pallet. Continue\nrolling the cabinet down the\nramp until the cabinet is clear of\nthe ramp.\n7. Roll the cabinet to its final installation location.\n8. If you are not installing the cabinet permanently, retain the shipping\nbrackets and hardware. Otherwise, recycle the pallet, ramp, and\nshipping brackets in a responsible manner.52 (133)\n9. Secure the UPS cabinet in\nposition by lowering the\nlevelling feet until the cabinet is\nnot resting on the casters and\nthe cabinet is level.\n10. If you are permanently mounting the system, proceed to Step 11.\n11. Using the retained hardware, reinstall the shipping brackets removed\nin Step 2 and Step 5 to the front and rear of the UPS cabinet with the\nangle facing outward.\n12. Secure the cabinet to the floor with customer-supplied hardware.\n0.\n.\n DANGER\nOnly authorized personnel are allowed to perform battery assembly",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 51,
                "pages": [
                    1,
                    2,
                    49,
                    50,
                    51
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 496,
                "word_count": 362,
                "character_count": 2187,
                "line_count": 56,
                "estimated_read_time": 1.65,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0033_c8eebbc4",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n to the UPS.\n5.3\nExternal power cabling installation\n CAUTION\nTo maintain the product safety and all other design features, make\nsure that you reattach all plates and covers removed during the\ninstallation after the installation.\nUse cable lugs for mounting the cabling to the UPS power cabling\nterminals.\nProvide strain relief for the customer cabling. Install a cable gland plate\nto the cable inlet used for routing the customer cabling inside the UPS.\nNOTE: See Figure 2 through Figure 6 and Figure 22 for the cable entry\npoints.53 (133)\nTo install wiring:\n1.\nRemove the dead front and back plate from the UPS.\n2.\nRoute the cables to the UPS terminal blocks in the UPS through the\ncable entry point at the rear of the UPS cabinet. See Figure 15 and\nFigure 16 for cable access information and terminal locations.\n3.\nGround the UPS according to local and/or national electrical cabling\ncodes by routing and connecting the ground cable to the grounding\nterminal.\n4.\nConnect phase L1, L2 and L3 rectifier input power cabling from the\nutility source to the rectifier input, see Section 4.3.2 for cabling and\ntermination requirements.\n5.\nConnect phase L1, L2, L3 and neutral bypass input power cabling\nfrom the utility source to the bypass input terminals and neutral\nterminals. See Section 4.3.2 for cabling and termination\nrequirements.\n6.\nConnect phase L1, L2, L3 and neutral power wiring from the output\nterminals to the critical load. See Section 4.3.2 for wiring and\ntermination requirements.\n7.\nIf you are wiring interface connections, proceed to Section 5.4.\n8.\nReinstall the dead front and back plate to the UPS\n WARNING\nHigh touch current! It is essential that you connect the earth before\nconnecting the supply. As a result of the connected loads, high leakage",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 52,
                "pages": [
                    1,
                    2,
                    51,
                    52
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 486,
                "word_count": 338,
                "character_count": 2077,
                "line_count": 52,
                "estimated_read_time": 1.54,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0034_b5a478ab",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n required for\nproper product operation. Do not check UPS operation by removing the\nearth (ground) connection.\nBAT+ and BAT- are the terminals connected to the battery cabinet.\nUse red cable for Battery+ polarity and black or blue cable for Battery -\npolarity.\nConnect the input neutral line directly to the input “N” terminal.\nThere are protective earthing terminals within the UPS for mains\nsupply, load supply and battery. The battery cabinet earth connection\nshall be connected to the earthing terminal within the UPS.54 (133)\nFigure 15. Power terminal locations 20-40 kVA\n1.\nGround terminals\n2.\nDC input from external battery +\n3.\nDC input from external battery -\n4.\nNot used\n5.\nAC output to critical load L1\n6.\nAC output to critical load L2\n7.\nAC output to critical load L3\n8.\nNeutral (N)\n9.\nAC input to UPS bypass L1\n10.\nAC input to UPS bypass L2\n11.\nAC input to UPS bypass L3\n12.\nNeutral (N)\n13.\nAC input to UPS rectifier L1\n14.\nAC input to UPS rectifier L2\n15.\nAC input to UPS rectifier L3\n16.\nNeutral (N)55 (133)\nFigure 16 Power terminal locations 60-80 Kva\n1.\nGround terminals\n2.\nAC input to UPS rectifier L1\n3.\nAC input to UPS rectifier L2\n4.\nAC input to UPS rectifier L3\n5.\nNeutral (N)\n6.\nAC input to UPS bypass L1\n7.\nAC input to UPS bypass L2\n8.\nAC input to UPS bypass L3\n9.\nAC output to critical load L1\n10.\nAC output to critical load L2\n11.\nAC output to critical load L3\n12.\nDC input from external battery +\n13.\nDC input from external battery –\n14.\nNeutral (N)56 (133)\n5.4\nBattery system installation\n.\n DANGER",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 55,
                "pages": [
                    1,
                    2,
                    52,
                    53,
                    54,
                    55
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 493,
                "word_count": 327,
                "character_count": 1834,
                "line_count": 84,
                "estimated_read_time": 1.49,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0035_a332b695",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n batteries. The batteries are designed to\ndeliver a large amount of energy and an incorrect connection may lead\nto a short circuit and cause serious injuries to the personnel or\ndamages to the equipment. In order to avoid damages to the\nequipment or injuries to personnel, only commissioning personnel are\nallowed to perform the connection of these batteries.\nIf installing a customer-supplied battery system, install the battery\nsystem according to the battery and battery system manufacturer’s\ninstructions and all the applicable national codes and regulations. Only\nqualified personnel may install the battery system. Battery cables must\nbe protected against short circuit and overload, that is, the battery\nsystem must include proper fuses or breaker with protection function.\nGround the external battery cabinet to the UPS.\nIn the models that contain internal batteries, internal battery circuit is\nopen during transportation. The internal battery cabling must be\nconnected before UPS start-up. Note that only commissioning personnel\nare allowed to perform the connection\nNOTE: For more information about the installation space, safe\noperation and working, see Safety requirements for secondary\nbatteries and battery installations IEC 62485-2.\nDoors to battery rooms and cabinets must be marked with warning\nlabels as follows:\n•\n\"Dangerous voltage\", if the battery voltage is more than 60 V.\n•\nBarring sign for \"Fire, naked flames, smoking prohibited\".\n•\nWarning sign \"Accumulator, Battery Room\" to indicate corrosive\nelectrolyte, explosive gases, dangerous voltages and currents.57 (133)\n5.4.1\nExternal battery cabinet installation\nNOTE: Do not connect external batteries to a UPS that contains internal\nbatteries.\nWhen Eaton 93E 15-80 kVA UPS is in battery mode, the power is\nprovided by internal or external batteries. The UPS can be equipped with\nup to 4 external battery cabinets (EBCs) containing valve-regulated lead-\nacid (VRLA), maintenance-free batteries. The UPS has 32 batteries per",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 56,
                "pages": [
                    1,
                    2,
                    55,
                    56
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 491,
                "word_count": 341,
                "character_count": 2308,
                "line_count": 45,
                "estimated_read_time": 1.55,
                "has_table": false,
                "has_code": true,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0036_37d783f8",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n A single EBC can contain 32-40\nbatteries per string. Power and control wiring are not supplied with the\nUPS.\nWhen installing Eaton external battery cabinets (EBCs), refer to the\nmanufacturer’s installation manual.\nIf installing a customer-supplied battery system, install the battery\nsystem according to the battery and battery system manufacturer’s\ninstructions and all the applicable codes and regulations.\nCable entry to the UPS is at the rear of the UPS. External DC input\novercurrent protection and disconnect switch for a remote battery\nlocation is to be provided by the user.\nBefore you connect the external battery, read the notice and warning\nlabel on the battery cabinet.\n.\n DANGER\nA single EBC for Eaton 93E 15-40kVA models contains 32 batteries per\nstring and for Eaton 93E 60-80kVA models contains 32-40 blocks.58 (133)\n WARNING\nIn the event of a malfunction, the battery cabinet chassis or battery\ncabinet frames may become live!\nTake special care when working with the battery cabinet associated\nwith the equipment. Make sure that the battery number is suited to\nthe setting of the battery charging voltage before installing the battery.\nWhen the battery cabinet is connected, the overall voltage exceeds\nnominal voltage. It is very important that you make sure that the\nbatteries are installed separately, in a dedicated battery cabinet.\nDo not exceed the battery back-up time of one hour.\n CAUTION\nThe most common battery type used in UPS installations is the valve-\nregulated battery. Valve-regulated cells are not sealed. The amount of\ngas given off is less than for flooded cells, but when planning the\nbattery installation, allowance must be made for adequate ventilation\nand heat dissipation.\nValve-regulated cells are not completely maintenance-free. They must\nbe kept clean and their connections checked periodically to ensure that\nthey are tight, and that there is no evidence of corrosion. The batteries\nlose charge during transportation and storage, so before you attempt",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 57,
                "pages": [
                    1,
                    2,
                    56,
                    57
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 491,
                "word_count": 356,
                "character_count": 2308,
                "line_count": 45,
                "estimated_read_time": 1.62,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0037_d78f96b7",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n make sure that the batteries are fully\ncharged as this may take several hours. Cell performance typically\nimproves after a few discharge/recharge cycles.\nThe requirements of the EC directives are satisfied when battery\ncabinets are used with original accessories. If alternative batteries are\nused, make sure that the applicable EC directives are met and declare\nconformity.\nConnect the battery cabinet as follows:\n1.\nTurn off the UPS.\n2.\nCheck that all the external battery breakers are open.\n3.\nConnect PE first.59 (133)\n4.\nConnect the battery cabinet(s) with cables sized according to the\ncable cross section and protective device.\nNOTE: PE must be connected to the UPS grounding terminal.\n5.\nConnect the battery cabinet(s) to the BAT+ and BAT- terminals.\nRefer to instructions provided with the battery cabinet or by vendor.\nA readily accessible disconnect device must be supplied between the\nbattery system and the UPS.\nFigure 17. Connection between UPS and battery cabinet\n1.\nBAT+\n2.\nBAT–\n3.\nPE (protective earthing)\n4.\nBattery breaker\n5.\nPE (protective earthing)\n WARNING\nEnsure correct polarity!\n5.4.2\n1 + 1 common battery system\nEaton 93E 15-80 kVA supports common battery configuration in a 1+1\nredundant system containing 2 UPS's connected in parallel. The system\nmust be configured for redundancy, meaning that the parallel system is\ndesigned to support the load up to 1 UPS capacity.\nThe 1 + 1 common battery UPS system must be configured by a\nqualified service engineer.60 (133)\nNOTE: The common battery configuration can only be used in a\nsystem described above.\nFigure 18. Common battery configuration in a redundant 1+1 system\nA\nUPS 1\n1\nBattery breaker\nB\nUPS 2\n2\nBattery\nC\nExternal battery cabinet\n3\nPE\n4\n+\n5\n-\n5.5\nInstalling interface connections\n CAUTION",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 59,
                "pages": [
                    1,
                    2,
                    57,
                    58,
                    59
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 498,
                "word_count": 332,
                "character_count": 2083,
                "line_count": 74,
                "estimated_read_time": 1.51,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0038_630bacd1",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\nThe interface cabling must be anchored to the UPS door (onto a\nsurface that is not covered when the door is closed). Make sure that\nthe removal of the UPM fan pan is possible without removal of the\ninterface cabling.61 (133)\n5.5.1\nInstalling signal input connections\nTo install wiring:\n1.\nMake sure that the UPS system is turned off and all power sources\nare removed. See Chapter 7 for shutdown instructions.\n2.\nTo locate the appropriate terminals and review the cabling and\ntermination requirements, see Section 4.3.3, Table 8, Figure 15 and\nFigure 16.\n3.\nRoute the interface cables to the UPS via the right side panel or the\nknockout at the top of the cabinet, see Figure 22 and Figure 23.\n4.\nAnchor the cabling to the UPS door, see Figure 23.\n5.\nConnect the signal input interface cabling as shown in Table 8 and\nFigure 21.\n6.\nIf you are cabling parallel connections, proceed to Section 5.6. If you\nare cabling MiniSlot connections, proceed to Section 5.6.1.\nFigure 19. Interface terminal locations\n1.\nInterface terminals and\nMiniSlot communications bays\n2.\nInterface cable access62 (133)\nFigure 20. Interface terminal detail (terminal cover removed)\n1.\nMiniSlot communication bay 2\n2.\nMiniSlot communication bay 1\n3.\nSignal inputs\n4.\nRemote EPO terminals\n5.\nPull chain terminals\n6.\nParallel CAN input (RJ45)\n7.\nParallel CAN output (RJ45)\nFigure 21. Signal input terminal block connector assignments\n1.\nSignal input 1\n2.\nSignal input 2\n3.\nSignal input 3\nTable 8. Signal input connections\nSignal input\nterminal\nName\nDescription\n1\nBA1: Signal input 1+\nInput: Programmable UPS alarm,\nactivated by a remote dry contact\nclosure.\n2",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 61,
                "pages": [
                    1,
                    2,
                    59,
                    60,
                    61
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 492,
                "word_count": 315,
                "character_count": 1937,
                "line_count": 72,
                "estimated_read_time": 1.43,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0039_eaefa5f6",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n1-63 (133)\nSignal input\nterminal\nName\nDescription\n3\nBA2: Signal input 2+\nInput: Programmable UPS alarm,\nactivated by a remote dry contact\nclosure.\n4\nBA2: Signal input 2-\n5\nBA3: Signal input 3+\nInput: Programmable UPS alarm,\nactivated by a remote dry contact\nclosure.\n6\nBA3:Signal input 3-\nFigure 22.Interface cable access64 (133)\nFigure 23. Communication interface cable routing for Eaton 93E 60-80 kVA\n5.6\nInstalling parallel wiring and connections\nTo install wiring:\n1.\nMake sure that the UPS system is turned off and all power sources\nare removed. See Chapter 7 for shutdown instructions.\n2.\nInstall the power wiring according to Figure 25.65 (133)\n CAUTION\nIn a parallel system, the combined input and output cable length\nshould be in accordance with the following rule. It should be designed\nto ensure that wiring impedance from the point of supply to the UPS\ninput and from the UPS output to the load connection for each UPS\nmodule in a multi-module system is equal, or within a tolerance of\napproximately ±10%. This is to ensure approximately equal current\nsharing when in the static bypass mode and to restrain input/output\nhigh frequency loop current of a parallel system.\nTotal length: 1A + 1B = 2A + 2B = 3A + 3B = 4A + 4B\nIf you are installing only two UPS modules (redundant), this\nrequirement is no longer required, as each UPS is capable of\nsupporting the full bypass requirement. However, this would preclude\nfuture expansion.\nMake sure that each UPS static bypass and the external bypass switch\n(if installed) is fed from a single common source. If each UPS is fed\nwith a separate rectifier source, consult Eaton for advice on\ncompatibility.66 (133)\nFigure 24.Parallel UPS control wiring\nA",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 65,
                "pages": [
                    1,
                    2,
                    61,
                    62,
                    63,
                    64,
                    65
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 497,
                "word_count": 331,
                "character_count": 2015,
                "line_count": 57,
                "estimated_read_time": 1.5,
                "has_table": false,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0040_32dd816e",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\nie cabinet\nF\nUPS 4\nB\nTerminating jumper\nG\nSignal input CN9\nC\nUPS 1\nH\nPull chain CN4\nD\nUPS 2\nI\nTwisted pairs\nE\nUPS 3\nJ\nCustomer terminal block connections\nFigure 25.Parallel UPS system connections\n1\nCabling to UPS bypass input\n3\nCabling to UPS rectifier input\n2\nOutputs from UPSs\n4\nBattery67 (133)\nNOTE: Module output breakers (MOBs) allow the output of a UPS to\nbe disconnected from other UPSs and the system load for\nmaintenance and service. Design considerations assume that each\nUPS has a module output breaker (MOB). The breaker should also\ndisconnect the neutral for improved safety during maintenance.\nThe MOB must have at least one normally open (N.O.) and one\nnormally closed (N.C.) contact. These contacts must not share a\ncommon terminal. The N.C. contact is connected to the corresponding\nUPS’s input used for signal input. The N.O. contact is used to\ndisconnect the bypass pull-chain when the MOB is open. Figure 24 and\nFigure 25 show the principles of paralleled UPS systems including\nMOBs and outputs from UPSs.\n3.\nTo locate the appropriate terminals and review the wiring and\ntermination requirements, see Section 4.3.3, Table 9, Figure 20,\nFigure 22, and Figure 26.\nFigure 26.Pull chain terminal block connector assignments\nA\nPull chain\nTable 9. Pull chain connections\nPull chain\nterminal\nName\nDescription\n1\nPull chain +\nOutput: Backup control for parallel\noperation.\n2\nPull chain –68 (133)\n4.\nRemove the small parts from the knockout in the right side plate.\n5.\nRoute and install the RJ-45 Controller Area Network (CAN) cables\nbetween the UPS cabinets. See Figure 20, Figure 24 and Figure 25\nfor wiring information.\n6.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 67,
                "pages": [
                    1,
                    2,
                    65,
                    66,
                    67
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 494,
                "word_count": 320,
                "character_count": 1944,
                "line_count": 73,
                "estimated_read_time": 1.45,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0041_4d026e03",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n wiring (twisted wires 0.5-2.0 mm2)\nbetween the UPS cabinets and cabinet MOBs. See Figure 20,\nFigure 24 and Figure 26 for wiring information.\n7.\nAnchor the cabling to the UPS door.\n8.\nIf you are wiring MiniSlot connections, proceed to Section 5.6.1.\n5.6.1\nInstalling MiniSlot interface connections\nNOTE: The LAN drop for connection to the UPS communications card\nis to be supplied by the customer.\nFor installation and setup of a MiniSlot card, contact an Eaton service\nrepresentative (see Section 2.7)\nTo install wiring:\n1.\nIf not already installed, install the LAN drop.\n2.\nRoute and install the LAN and other cables to the appropriate\nMiniSlot cards. See Figure 19 and Figure 20 for the MiniSlot\ncommunication bay locations.\n3.\nAnchor the cabling to the UPS door.\n4.\nRefer to the manual supplied with the MiniSlot card for operator\ninstructions.\n5.\nInstall the power terminal cover using the provided hardware.\n5.7\nInstalling a remote EPO switch\nA latching-type remote Emergency Power-off (EPO) switch can be used\nin an emergency to shut down the UPS and remove power to the critical\nload from a location away from where the UPS is installed.69 (133)\nNOTE: Before you install a remote EPO switch, make sure that the\nUPS was installed according to the instructions in Section 5.3.\nWhen you install the remote EPO switch, install a conduit between the\ndevice and the UPS cabinet for wiring the switch.\nThe remote EPO switch must be a normally-open or normally-closed\nlatching-type switch that is not tied to any other circuits.\nThis procedure is intended for installing the Eaton-supplied remote\nEPO switch. If you are installing another manufacturer's switch, use\nthis procedure, and Figure 27 and Figure 28 as a guide.\nMake sure that the wiring of the remote EPO switch is in accordance\nwith local regulations.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 68,
                "pages": [
                    1,
                    2,
                    67,
                    68
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 498,
                "word_count": 344,
                "character_count": 2122,
                "line_count": 51,
                "estimated_read_time": 1.56,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0042_c160986c",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n install a remote EPO switch:\n1.\nMake sure that the UPS system is turned off and all power sources\nare removed. See Section 7 for shutdown instructions.\n2.\nMount the remote EPO switch securely. Recommended locations\nfor the remote EPO switch include the operator's consoles or near\nexit doors.\n3.\nTo locate the appropriate terminals and review the wiring and\ntermination requirements, see Section 4.3.3, Table 10, Figure 19,\nFigure 20, and Figure 27.\nFigure 27. Remote EPO terminal block connector assignments\nA\nNormally closed remote EPO\ncontacts\nB\nNormally open remote EPO\ncontacts70 (133)\nTable 10. Remote EPO connections\nRemote\nEPO\nterminal\nDescription\n1\nInput: a normally-closed dry contact used to activate UPS EPO\nfrom a remote switch.\n2\n3\nInput: a normally-open dry contact used to activate UPS EPO\nfrom a remote switch.\n4\n4.\nConnect the wiring as shown in Table 11 and Figure 28 for a\nnormally-open remote EPO or Table 12 and Figure 29 for a normally-\nclosed remote EPO.\n5.\nIf you are using a normally-closed remote EPO switch, connect a\njumper wire between pins 3 and 4 on the remote EPO terminal\nblock.\n6.\nIf you are installing multiple remote EPO switches, wire the\nadditional switches in parallel with the first remote EPO.\n7.\nIf required, install wiring from the remote EPO switch to the trip\ncircuitry of the upstream protective devices. A second contact block\nis provided on the remote EPO switch for this function. Make sure\nthat the wiring of the remote EPO switch is in accordance with local\nregulations.\nTable 11. Normally-open remote EPO wire connections\nFrom remote EPO\nstation(s) switch\ncontact block (either\nblock)\nTo remote EPO\nterminal block\non back of UPS\ncabinet\nWire size\nTightening",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 69,
                "pages": [
                    1,
                    2,
                    68,
                    69
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 498,
                "word_count": 331,
                "character_count": 2020,
                "line_count": 68,
                "estimated_read_time": 1.5,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0043_7b1ce769",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\ntorque\n3 N.O. 3\nSee Figure 28\nfor wiring\nTwisted wires (2)\n(0.5 -2.0 mm2)\n0.8 Nm\n4 N.O. 471 (133)\nFigure 28.Normally-open remote EPO switch wiring\nA\nRemote EPO switch (N.O.)\nC\nRemote EPO TB\nB\nTwisted wires\nTable 12. Normally-closed remote EPO wire connections\nFrom remote EPO\nstation(s) switch\ncontact block (either\nblock)\nTo remote EPO\nterminal block\non back of UPS\ncabinet\nWire size\nTightening\ntorque\n1 N.C. 1\nSee Figure 29\nfor wiring\nTwisted wires (2)\n(0.5 -2.0mm2)\n0.8 Nm\n2 N.C. 2\nFigure 29. Normally-closed remote EPO switch wiring\nA\nRemote EPO switch (N.C.)\nC\nRemote EPO TB\nB\nTwisted wires72 (133)\n5.8\nInitial startup\nStart-up and operational checks must be performed by a qualified service\npersonnel authorized by Eaton. If these instructions are not followed, the\nwarranty terms specified in Chapter 11 become void. This service is\noffered as a part of the sales contract for the UPS. Contact your Eaton\nservice representative in advance to reserve a preferred startup date.\n5.9\nCompleting the installation checklist\nThe final step in installing the UPS system is completing the installation\nchecklist, see Section 4.2. This checklist ensures that you have\ncompletely installed all the hardware, cables, and other equipment.\nComplete all the items listed in the checklist to ensure a smooth\ninstallation. Make a copy of the installation checklist before filling it out,\nand retain the original.\nAfter the installation is completed, an Eaton Customer Service Engineer\nmust verify the operation of the UPS system and commission it to",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 71,
                "pages": [
                    1,
                    2,
                    69,
                    70,
                    71
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 487,
                "word_count": 296,
                "character_count": 1848,
                "line_count": 66,
                "estimated_read_time": 1.35,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0044_09e5e6c7",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n any\ninstallation tasks other than verifying the software and the operating\nsetup parameters. Service personnel may request a copy of the\ncompleted installation checklist to verify that all the applicable\nequipment installations have been completed.\nNOTE: The installation checklist must be completed prior to starting the\nUPS system for the first time.73 (133)\n6\nUnderstanding UPS operation\n6.1\nUPS system overview\nThe Eaton 93E UPS is a continuous-duty, solid-state, 3-phase, true online\nsystem that provides conditioned and uninterruptible AC power to the\nUPS system's output and critical load.\nThe basic system consists of a rectifier, battery converter, inverter,\nmonitoring/operation control panel, integrated communication server,\nand digital signal processor (DSP) logic. Figure 33 and Figure 34 shows\nthe main elements of the UPS system.\nIf utility power is interrupted or falls outside the parameters specified in\nChapter 10, the UPS uses a backup battery supply to maintain power to\nthe critical load for a specified period of time or until the utility power\nreturns. For extended power outages, the UPS allows you to either\ntransfer to an alternative power system (such as a generator) or shut\ndown your critical load in an orderly manner.\nThe emergency bypass consists of a continuous duty static switch and a\nbackfeed protection contactor. The backfeed protection contactor is\nlocated in series with the static switch. The static switch is armed and\nready during normal operation.\n6.2\nSingle UPS\nA single UPS operates independently to support an applied load from the\ninverter, providing conditioned and uninterruptible AC power to the\ncritical load from the output of the module. During an outage, the\ninverter continues to operate, supporting power to the load from the\nbattery supply. If the unit requires service, applied loads are transferred\nto the internal bypass either automatically or manually. With the\nexception of an optional external battery cabinet, no other cabinets or\nequipment are required for the single UPS to successfully support its\napplied loads.74 (133)",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 73,
                "pages": [
                    1,
                    2,
                    71,
                    72,
                    73
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 499,
                "word_count": 366,
                "character_count": 2401,
                "line_count": 47,
                "estimated_read_time": 1.66,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0045_eeecdd70",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n6.2.1\nModes\nThe Eaton 93E UPS supports a critical load in four different modes of\noperation:\n•\nIn the standard normal mode, the critical load is supplied by the\ninverter, which derives its power from rectified utility AC power. In\nthis mode, the battery charger also provides charging current for the\nbattery, if needed, the standard mode is the standard normal\noperating mode.\n•\nIn the high-efficiency (HE) mode, commercial AC power is supplied\ndirectly to the critical load through the internal bypass. If an\nabnormal condition is detected, the UPS transfers automatically to\nthe standard normal mode (double-conversion on demand).\n•\nIn the bypass mode, the critical load is supported by the bypass\nsource.\n•\nIn the battery mode, the battery provides DC power, which\nmaintains inverter operation. The battery supports the critical load.\nThe following sections describe the differences in the UPS operating\nmodes, using block diagrams to show the power flow during each mode\nof operation.\n6.2.2\nStandard normal mode\nDuring the standard normal mode, power for the system is derived from\na utility input source through the rectifier input relay. 3-phase AC input\npower is converted to DC using IGBT devices to produce a regulated DC\nvoltage to the inverter. When the battery relay is closed, the battery is\ncharged directly from the regulated rectifier output through a buck or\nboost DC converter, depending on the system voltage and the size of\nthe battery string attached to the unit.\nFigure 30 shows the path of electrical power through the UPS system\nwhen the UPS is operating in the normal mode.75 (133)\nFigure 30.Path of current through the UPS in the standard normal mode\nA\nStatic switch\n1\nBypass input\nMain power flow\nB\nRectifier\n2\nRectifier input\nEnergized\nC\nInverter\n3\nOutput\nDe-energized\nD\nBattery\nconverter\n4\nBattery",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 74,
                "pages": [
                    1,
                    2,
                    73,
                    74
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 497,
                "word_count": 345,
                "character_count": 2136,
                "line_count": 64,
                "estimated_read_time": 1.57,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0046_03c7e4e9",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 75,
                "pages": [
                    1,
                    2,
                    74,
                    75
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 73,
                "word_count": 43,
                "character_count": 308,
                "line_count": 8,
                "estimated_read_time": 0.2,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0047_522ef6f6",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n, the UPS reverts to the\nnormal mode to charge the batteries, and returns to the HE mode when\nthe charge cycle is complete.\nWhen selected, the HE mode is a normal operating mode and not an\nalarm condition. While the UPS is in this mode, the NORMAL light at the\nfront display illuminates.\n6.2.4\nBypass mode\n CAUTION\nWhile the UPS is in the bypass mode, the critical load is not protected\nfrom voltage or frequency fluctuations or power outages.\nThe UPS automatically switches to the bypass mode if it detects an\noverload, load fault, or internal failure. The UPS can also be transferred77 (133)\nfrom the normal mode to the bypass mode manually. The bypass source\nsupplies the commercial AC power to the load directly. Figure 31 shows\nthe path of electrical power through the UPS system when operating in\nthe bypass mode.\nFigure 31.Path of current through the UPS in the standard bypass mode\nA\nStatic switch\n1\nBypass input\nMain power flow\nB\nRectifier\n2\nRectifier input\nEnergized\nC\nInverter\n3\nOutput\nDe-energized\nD\nBattery\nconverter\n4\nBattery\nbreaker\nClosed\nE\nBattery\nK1\nRectifier input\nrelay\nOpen\nK3\nOutput relay\nK5\nBackfeed\ncontactor\nIn the bypass mode, the output of the system is provided with 3-phase\nAC power directly from the system input. While in this mode, the output\nof the system is not protected from voltage or frequency fluctuations or\npower outages from the source. Some power line filtering and spike78 (133)\nprotection is provided to the load but no active power conditioning or\nbattery support is available to the output of the system in the bypass\nmode of operation.\nThe internal bypass is comprised of a solid-state, silicon-controlled\nrectifier (SCR) continuous duty static switch, and a backfeed protection",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 77,
                "pages": [
                    1,
                    2,
                    75,
                    76,
                    77
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 486,
                "word_count": 336,
                "character_count": 2035,
                "line_count": 68,
                "estimated_read_time": 1.53,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0048_d5786559",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n inverter\nis unable to support the applied load. The continuous duty static switch\nis wired in series with the backfeed protection contactor, and together\nthey are wired in parallel with the rectifier and inverter.\nThe static switch, being an electronically-controlled device, can be\nturned on immediately to pick up the load from the inverter while\ninverter output relay opens to isolate the inverter. The backfeed\nprotection contactor (if fitted) is normally closed, ready to support the\nstatic switch unless the bypass input source becomes unavailable.\nIf the UPS transfers from the normal mode to the bypass mode due to\nany reason other than operator intervention, the UPS automatically\nattempts to transfer back to the normal mode (up to 3 times within a 10\nminute period). The 4th transfer locks the critical load to the bypass\nsource and requires operator intervention to transfer.\n6.2.5\nBattery mode\nThe UPS automatically transfers to the battery mode if a utility power\noutage occurs, or if the utility power does not conform to the specified\nparameters. In the battery mode, the battery provides emergency DC\npower which the inverter converts to AC power.\nFigure 32 shows the path of electrical power through the UPS system\nwhen operating in the battery mode.79 (133)\nFigure 32.Path of current through the UPS in standard battery mode\nA\nStatic switch\n1\nBypass input\nMain power flow\nB\nRectifier\n2\nRectifier input\nEnergized\nC\nInverter\n3\nOutput\nDe-energized\nD\nBattery\nconverter\n4\nBattery\nbreaker\nClosed\nE\nBattery\nK1\nRectifier input\nrelay\nOpen\nK3\nOutput relay\nK5\nBackfeed\ncontactor\nDuring a utility power failure, the rectifier no longer has an AC utility\nsource from which to supply the DC output voltage required to support\nthe inverter. The rectifier input relay opens and the battery",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 78,
                "pages": [
                    1,
                    2,
                    77,
                    78
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 489,
                "word_count": 336,
                "character_count": 2102,
                "line_count": 67,
                "estimated_read_time": 1.53,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0049_f976740e",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n The converter\nboosts the voltage so that the inverter can support the customer's load\nwithout interruption. If the bypass source is common with the rectifier\ninput and detected not being available, the backfeed protection contactor\nalso opens. The opening of the input and the backfeed protection80 (133)\ncontactors prevent system voltages from bleeding backwards through\nthe static switch and rectifier snubber components to the utility source.\nIf the input power fails to return or is not within the acceptance window\nrequired for normal operation, the battery continues discharging until a\nDC voltage level is reached where the inverter output can no longer\nsupport the connected loads. When this event occurs, the UPS issues\nanother set of audible and visual alarms indicating SHUTDOWN\nIMMINENT. If the bypass source is available, the UPS transfers to bypass\ninstead of shutting down.\nIf at any time during the battery discharge the input power becomes\navailable again, the input and the backfeed protection contactors close\nand the rectifier begins to supply DC current to the converter and\ninverter. At this point, the unit returns to the normal mode. Depending\non the total load and the duration of the battery discharge, battery\ncurrent limit alarms may be seen for a short time due to the current\nrequired to recharge the battery.\n6.3\nSingle UPS unit system oneline configurations\nThe system oneline drawings provided in this section show the\nsimplified internal structure of the UPS, battery supply, and basic\nmaintenance bypass.\nVoltage\nOneline\ndrawing\nUPS model\nInput\nOutput\nSystem type\nSee Figure\n33 and\nFigure 34\nSee\nSection\n10.1 for\nthe model\n380/400/415\n380/400/415\nSingle reverse\ntransfer UPS with\nexternal battery81 (133)\nFigure 33.UPS system oneline diagram for Eaton 93E 15-40kVA\n1\nUPS cabinet\n11 AC input\n21 Battery relay\n2\nInternal battery (option)",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 80,
                "pages": [
                    1,
                    2,
                    78,
                    79,
                    80
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 491,
                "word_count": 340,
                "character_count": 2180,
                "line_count": 60,
                "estimated_read_time": 1.55,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0050_f2793b93",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 82,
                "pages": [
                    1,
                    2,
                    80,
                    81,
                    82
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 73,
                "word_count": 43,
                "character_count": 308,
                "line_count": 8,
                "estimated_read_time": 0.2,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0051_e6cc272a",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n of the controls, read this section of\nthe manual and have thorough knowledge of the UPS operation.\n7.1\nUPS controls and indicators\nThe controls and indicators identified and described in this section are\nused to control and monitor the UPS operation. Figure 35 shows the\ncontrols and indicators and Figure 36 shows the UPS switches.\nFigure 35.UPS controls and indicators\n1.\nControl panel\n2.\nDoor latch84 (133)\nFigure 36.UPS switches for 15-40 kVA\n1.\nNeutral switch\n2.\nOutput switch\n3.\nMaintenance bypass switch\n4.\nBypass input switch\n5.\nRectifier input switch\n6.\nBattery breaker (internal\nbatteries)85 (133)\nFigure 37. UPS switches for 60-80 kVA\n1.\nOutput switch\n2.\nMaintenance bypass switch\n3.\nBypass input switch\n4.\nRectifier input switch\n5.\nNeutral switch\n7.1.1\nControl panel\nThe control panel is used to set up and control the UPS, and to monitor\nUPS operation. For a description of the UPS control panel functions, see\nSection 7.2.\n7.2\nUsing the control panel\nThe following sections describe the UPS control panel, including the\ncontrols and indicators, and how to monitor the UPS operation. The\ncontrol panel (see Figure 38) is located on the front door of the UPS.86 (133)\nFigure 38. UPS control panel\n1.\nStatus indicators\n2.\nLCD display\n3.\nNavigation push buttons\nThe control panel consists of:\n•\nA liquid crystal display (LCD)\n•\nMenu navigation push buttons switches\n•\nA vertical column of status indicators. See Section 7.2.1.\nThe following sections describe how to use the UPS control panel to\nmonitor the UPS.\nWhen the unit powers up, the screen displays the Eaton logo as shown\nin Figure 38. To advance to the main menu and the Mimic screen, press\nany control panel push button once.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 85,
                "pages": [
                    1,
                    2,
                    82,
                    83,
                    84,
                    85
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 494,
                "word_count": 328,
                "character_count": 2006,
                "line_count": 74,
                "estimated_read_time": 1.49,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0052_c98d144e",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 86,
                "pages": [
                    1,
                    2,
                    85,
                    86
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 73,
                "word_count": 43,
                "character_count": 308,
                "line_count": 8,
                "estimated_read_time": 0.2,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0053_d20b6b42",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n, see Section 7.2.6.88 (133)\n•\nSystem event horns\nThe system event horn beeps to alert the operator that an event\nthat requires attention is taking place. The horn cycles at a half-\nsecond rate.\n•\nSystem event indicators\nThe status indicators on the UPS control panel work with the event\nhorn to let the operator know when the UPS is operating in any\nmode other than normal. Only the normal mode indicator is\nilluminated during normal UPS system operation. The other\nindicators illuminate to indicate alarms or events. When an alarm\noccurs, first check these indicators to see what type of event has\ntaken place. For descriptions of the status indicators, see Section\n7.2.1.\n•\nSystem event messages\nWhen a system event occurs, a message appears on the LCD in the\nUPS status area. This message is also written to the Events Log\nand may be added to the History Log. The messages are divided\ninto four categories: alarms, notices, status, and commands.\n7.2.3\nUsing the LCD and push buttons\nThe LCD on the control panel provides an operator interface with the\nUPS system. Figure 39 identifies the display areas discussed in the\nfollowing sections.89 (133)\nFigure 39.Parts of the LCD\nA\nStatus area\n1\nMeters\nB\nInformation area\n2\nEvents\nC\nMenu bar\n3\nHistory\nD\nNavigation push buttons\n4\nControls\n5\nSetup\nA\nThe UPS status area automatically scrolls between the Eaton model\nnumber, current date and time, active alarms, UPS status, load percent,\nand battery runtime for the UPS. When the system requires attention,\nthe top line of the display blinks while scrolling. Some notices and alarms\nmay be accompanied by an audible horn. To silence the horn, press any\ncontrol panel push button once. Figure 39 shows a typical alarm\nmessage. For more information about the alarms and notices, see\nSection 7.2.2.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 88,
                "pages": [
                    1,
                    2,
                    86,
                    87,
                    88
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 498,
                "word_count": 350,
                "character_count": 2102,
                "line_count": 63,
                "estimated_read_time": 1.59,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0054_ef9a985b",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 89,
                "pages": [
                    1,
                    2,
                    88,
                    89
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 73,
                "word_count": 43,
                "character_count": 308,
                "line_count": 8,
                "estimated_read_time": 0.2,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0055_11c47ccb",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n highlight settings.\nThe left and right arrows select or adjust settings displayed\non the screen.91 (133)\n7.2.5\nMimic screen\nFigure 40 shows the main menu and the Mimic screen. To select the\nMimic screen from the Meters, Events, History, Controls, or Setup\nscreens, press the ESC push button on the current menu bar.\nThe Mimic screen shows the internal components of the UPS cabinet\nand a real-time graphical representation of the operating status of the\nsystem.\nFigure 40. Main menu and the Mimic screen\n7.2.6\nDisplay menu operation\nTable 15 describes the menu functions and how to use them.\nTable 15. Display menu operation\nFunction\nSub-function\nOperation\nMeters –\nUPS\nThe Meters screens show the UPS meter\nreadings for the unit. The default voltage\ndisplayed on these screens is phase-to-\nneutral. These can be changed to display the\nvoltage phase-to-phase (A-B, B-C, C-A). Use\nthe\n or\n push buttons to select the\nMETERS symbol on the main menu bar to\ndisplay the Meter screens. To scroll through\nthe Meter screens, press the\n or\npushbutton. The current UPS readings are\ndisplayed in the information area of the\nscreen.92 (133)\nFunction\nSub-function\nOperation\nOutput – UPS\nThe Output screen shows the output\nvoltage (phase to neutral), output current\n(each phase), and frequency being supplied\nby the UPS, as well as the kVA, kW, and\npower factor measurements.\nInput – UPS\nThe Input screen shows the input voltage\n(phase to neutral), input current (each\nphase), and frequency of the incoming utility\nsource, as well as the kVA, kW, and power\nfactor measurements.\nBypass\nThe Bypass screen shows the bypass input\nvoltage (phase to neutral), input current\n(each phase), and frequency of the incoming",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 91,
                "pages": [
                    1,
                    2,
                    89,
                    90,
                    91
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 488,
                "word_count": 322,
                "character_count": 2008,
                "line_count": 63,
                "estimated_read_time": 1.46,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0056_28d491f8",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n kW, and\npower factor measurements.\nBattery – UPS\nThe Battery screen displays the battery\nvoltage (Vdc) and the battery current (Idc).\nEvents\nUse the\n or\n push buttons to select\nthe EVENTS symbol on the main menu bar\nto display the Events screens. A listing of all\nthe system events that are currently active\nis displayed. The most recent event is listed\nfirst. As the events clear, they are removed\nfrom the events listing. To scroll through the\nevents, press the\n or\n push button.\nHistory\nUse the\n or\n push buttons to select\nthe HISTORY symbol on the main menu bar\nto display the History screen. The history log\nlists up to 512 events in chronological order,\nwith the most recent event listed last (once\n512 is reached, the earliest event is\noverwritten). The end of the log (the most\nrecent events) is displayed first; scroll\nupward to view older event listings. To scroll\nthrough the events, press the\n or\n push\nbutton.93 (133)\nFunction\nSub-function\nOperation\nSetup – User\nFunction\nSelection\nThis screen can be used to display user\ninformation and show the installed firmware\nversions. Use the\n or\n push buttons to\nselect the SETUP symbol on the main menu\nbar to display the Setup screen. Use the\nor\n push button to highlight the desired\nfunction, then press the\n push button to\ndisplay the function screen. See Figure 41\nfor a typical screen display.\nUser Info\nThe User Info screen provides the model,\nCTO and serial numbers of the UPS, the\noutput voltage, frequency, and kVA rating,\nthe input voltage rating, and the battery run\ntime rating. Use the\n or\n push buttons\nto select USER on the Setup menu bar. Use\nthe\n or\n push button to select Info, then\npress the\n push button to display the\nfunction screen. To return to the System\nSetup screen, press the ESC push button.\nAbout",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 92,
                "pages": [
                    1,
                    2,
                    91,
                    92
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 497,
                "word_count": 352,
                "character_count": 2092,
                "line_count": 78,
                "estimated_read_time": 1.6,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0057_ff7b61f0",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n About screen provides the installed\nfirmware version numbers on the UPS. Use\nthe\n or\n push buttons to select USER\non the Setup menu bar. Use the\n or\npush button to select About. To return to the\nSystem Setup screen, press the ESC push\nbutton.\nSetup –\nConfig\n(System\nLevel 1\nSetup)\nPassword\nTo enter a password if required, use the\nor\n push button to select the password\ncharacter position. Use the\n or\n push\nbutton to change the password character.\nOnce the password is entered, select DONE\nand then press the\n push button. The\nSystem Setup Level 1 menu screen is\ndisplayed. The default System Setup Level 1\npassword is 0101.94 (133)\nFunction\nSub-function\nOperation\nFunction\nSelection\nThis screen can be used to set the date and\ntime, change the display language, enter a\nunit name, change the meter style, perform\na lamp test, clear the history log, and enter a\npassword to access level 1 functions. Use\nthe\n or\n push buttons to select the\nSETUP symbol in the main menu bar to\ndisplay the Setup screen. Use the\n or\npush button to select CONFIG on the Setup\nmenu bar. Enter a password, if required.\nClock\nThe Clock screen allows the selection of\neither month/day/year or day/month/year\nformats and daylight savings time for display\non the screen and for logging events in the\nEvent and History Logs. Use the\n or\npush button to select CLOCK to display the\nClock screen. Use the\n or\n push button\nto highlight the desired format, then press\nthe\n push button to display the Set Date\nand Time screen. To return to the System\nSetup screen, press the ESC push button.\nSetup –\nConfig\n(System\nLevel 1\nSetup)\n(continued)\nSet Date and\nTime\nMM/DD/YYYY\nThe Set Date and Time MM/DD/YYYY\nscreen allows the internal date and time of",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 93,
                "pages": [
                    1,
                    2,
                    92,
                    93
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 495,
                "word_count": 344,
                "character_count": 2026,
                "line_count": 82,
                "estimated_read_time": 1.56,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0058_f0153f90",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n be set in the month/day/year\nformat. The date and time information is\nused for display on the screen and for\nlogging events in the Event and History\nLogs. Use the\n or\n push button to\nhighlight the setting to be changed. Use the\n or\n push button to make the change.\nWhen finished making changes, use the\nor\n push button to highlight SAVE and the\n or\n push button to select YES. To\ncomplete the save function and return to the\nSystem Setup screen, press the\n push\nbutton.95 (133)\nFunction\nSub-function\nOperation\nSet Date and\nTime\nDD/MM/YYYY\nThe Set Date and Time DD/MM/YYYY\nscreen allows the internal date and time of\nthe UPS to be set in the day/month/year\nformat. The date and time information is\nused for display on the screen and for\nlogging events in the Event and History\nLogs. Use the\n or\n push button to\nhighlight the setting to be changed. Use the\n or\n push button to make the change.\nWhen finished making changes, use the\nor\n push button to highlight SAVE and the\n or\n push button to select YES. To\ncomplete the save function and return to the\nSystem Setup screen, press the\n push\nbutton.\nLanguage\nThe Language Setup screen allows you to\nselect the display menu language. Use the\n or\n push button to highlight Language,\nthen press the\n push button to display\nthe Language screen. Use the\n or\n push\nbutton to highlight the desired language,\nthen press the\n push button. To return\nto the System Setup screen, press the ESC\npushbutton.\nUnit Name\nThe Unit Name Setup screen allows you to\nenter a unit name. Use the\n or\n push\nbutton to highlight Unit Name, then press\nthe\n push button to display the Unit\nName screen. Use the\n or\n push\nbutton to highlight the character to be\nchanged. Use the\n or\n push button to\nmake the change. When finished making",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 94,
                "pages": [
                    1,
                    2,
                    93,
                    94
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 495,
                "word_count": 354,
                "character_count": 2063,
                "line_count": 85,
                "estimated_read_time": 1.61,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0059_16cdae88",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n the\n or\n push button to\nhighlight SAVE and the\n or\n push button\nto select YES. To complete the save\nfunction and return to the System Setup\nscreen, press the\n push button. To\nreturn to the System Setup screen, press\nthe ESC push button.96 (133)\nFunction\nSub-function\nOperation\nMeters\nThe Meters Setup screen allows you to\nselect the Meters Screen display style. Use\nthe\n or\n push button to highlight\nMeters, then press the\n push button to\ndisplay the Meters screen. Use the\n or\npush button to highlight the desired style,\nthen press the\n push button. To return\nto the System Setup screen, press the ESC\npush button.\nLamp Test\nThe Lamp Test screen allows you to test the\ncontrol panel status lamps. Use the\n or\npush button to highlight Lamp Test, then\npress the\npush button to illuminate the\nstatus lamps. To return to the System Setup\nscreen, press the ESC push button.\nClear Log\nThe Clear Log screen allows you to clear the\nhistory log. Use the\n or\n push button to\nhighlight Clear Log, then press the\npush\nbutton to clear the log. To return to the\nSystem Setup screen, press the ESC push\nbutton.\nP/W\nThe P/W screen is used to change the\nSystem Setup Level 1 password. Use the\nor\n push button to highlight P/W, then\npress the\npush button to display the\nP/W screen. Use the\n or\n push button\nto select the password character position.\nUse the\n or\n push button to change the\npassword character. Once the password is\nentered, select CHANGE and then press the\npush button.\nControls\nSee Section 7.2.7 for details.97 (133)\nFigure 41.Typical initial setup screen\n7.2.7\nSystem controls\nTo display the Controls screen, select the CONTROLS symbol in the\nmain menu bar and press the",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 96,
                "pages": [
                    1,
                    2,
                    94,
                    95,
                    96
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 493,
                "word_count": 336,
                "character_count": 1980,
                "line_count": 81,
                "estimated_read_time": 1.53,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0060_f3af997c",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n Controls screen\nto control the normal operation, transfer to bypass, load off, and charger\ncontrol commands. In addition, the screen displays the current status of\nthe UPS. Figure 42 shows the System Control screen.\nUse the\n or\n push button to highlight the desired command screen,\nthen press the\npush button to display the command menu screen.\nUse the\n or\n push button to highlight the desired command.\nTable 16 describes the control functions and provides instructions on\nhow to access and use the command menu screens.\nTable 17 lists typical system status screen messages that are displayed\nduring the UPS operation.\nFigure 42.Typical system control screen98 (133)\nTable 16. Command menu operation\nFunction\nSubfunction\nOperation\nUPS Control\nCommands\nUse the\n or\n push button to\nhighlight the desired command function,\nthen press the\npush button to\nexecute the command or proceed to\nfurther command screens.\nNormal Mode\nStarts the UPS in the standard normal\nmode or transfers the UPS from the\nbypass mode to the standard normal\nmode.\nBypass Mode\nStarts the UPS in the bypass mode or\ntransfers the UPS from the normal\nmode to the bypass mode.\nHigh-Efficiency\n(HE) Mode\nTransfers the UPS from the standard\nnormal mode to the HE mode.\nTransfers the UPS from the HE mode to\nthe standard normal mode.\nBattery Control\nCommands\nUse the\n or\n push button to\nhighlight the desired command function,\nthen press the\npush button to\nexecute the command.\nCharger\nTurns the battery charger on.\nResting\nTurns the battery charger off.\nTable 17. Typical system status messages\nFunction\nMessage\nUPS\nLoad Off; Bypass; Online, HE\nBypass\nOff; On; Available\nCharger\nCharger Resting; Charger99 (133)\n7.3\nSingle UPS operation\nNOTE: Note switch operation nomenclature:\nOpen = O = Off\nClosed = I = On.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 98,
                "pages": [
                    1,
                    2,
                    96,
                    97,
                    98
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 492,
                "word_count": 334,
                "character_count": 2085,
                "line_count": 81,
                "estimated_read_time": 1.52,
                "has_table": true,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0061_240fb852",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n Manual for the EBC\nbattery breaker location.\n7.3.1\nStarting the UPS in the bypass mode\nIf the inverter output of the UPS is not available and the critical load\nneeds to be energized, start the UPS in the bypass mode.\n CAUTION\nIn the bypass mode, the critical load is not protected from commercial\npower anomalies.\nTo start the UPS system:\n1.\nTo unfasten the front door, lift the latch from the bottom, turn it to\nthe right (counter-clockwise) and swing the door open (see Figure\n35).\n2.\nMake sure that the bypass switch is open and the neutral switch is\nclosed.\n3.\nClose the UPS input feeder circuit breaker.\n4.\nIf the UPSs are wired for dual input, close the UPS bypass input\nfeeder circuit breaker.\n5.\nMake sure that the rectifier input switch is closed.\n6.\nMake sure that the bypass input switch is closed.\n7.\nMake sure that the output switch is closed.\n8.\nMake sure that the MBS cover is installed.\n9.\nClose the door and secure the latch.\n10. Close the external battery breakers.\n11. Wait until the UPS control panel display becomes active and\nindicates logic power.\n12. Check that there are no alarms active.00 (133)\n13. Select the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n14. If not already selected, select UPS in the System Control screen.\n15. In the UPS System Control screen, select the LOAD OFF →\nBYPASS command and press the\n push button.\n7.3.2\nStarting the UPS in the standard normal mode (default mode)\nTo start the UPS system:\n1.\nTo unfasten the front door, lift the latch from the bottom, turn it to\nthe right (counter-clockwise) and swing the door open (see Figure\n35).\n2.\nMake sure that the maintenance bypass switch is open and the\nneutral switch is closed.\n3.\nClose the UPS input feeder circuit breaker.\n4.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 99,
                "pages": [
                    1,
                    2,
                    98,
                    99
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 498,
                "word_count": 358,
                "character_count": 2073,
                "line_count": 63,
                "estimated_read_time": 1.63,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0062_a3522c6d",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n the UPSs are wired for dual input, close the UPS bypass input\nfeeder circuit breaker.\n5.\nMake sure that the rectifier input switch is closed.\n6.\nMake sure that the bypass input switch is closed.\n7.\nMake sure that the output switch is closed.\n8.\nMake sure that the MBS cover is installed.\n9.\nClose the door and secure the latch.\n10. Close the internal and external battery breakers.\n11. Wait until the UPS control panel display becomes active and\nindicates logic power.\n12. Check that there are no alarms active.\n13. Select the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n14. If not already selected, select UPS in the System Control screen.\n15. In the UPS System Control screen, select the LOAD OFF →\nNORMAL command and press the\n push button.01 (133)\n16. If requested, enter the Level 1 password. Default password is 1111.\nAfter you have entered the password, UPS transfers first to bypass\nand the bypass LED is illuminated.\nThe DC-link and the rectifier is turned on. The rectifier input relay\ncloses while the DC-link continues to ramp up to full voltage. After\nthis, the inverter is turned on and the UPS output relay closes and\nthe static switch turns off. Power is now supplied to the critical load\nin the standard normal mode. It takes approximately one minute for\nthe UPS to achieve the standard normal mode.\nThe normal mode status indicator is illuminated.\n7.3.3\nTransfer from the bypass mode to the normal mode\nTo transfer the critical load to the normal mode:\n1.\nSelect the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n2.\nIf not already selected, select UPS in the System Control screen.\n3.\nIn the UPS System Control screen, select the BYPASS → NORMAL\ncommand and press the\n push button.\nThe UPS transfers to the normal mode. If the power module is not\navailable, the system remains on bypass and an alarm sounds.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 100,
                "pages": [
                    1,
                    2,
                    99,
                    100
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 499,
                "word_count": 375,
                "character_count": 2201,
                "line_count": 54,
                "estimated_read_time": 1.7,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0063_34a66427",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\nThe normal mode status indicator is illuminated.\n7.3.4\nTransfer from the normal mode to the bypass mode\nTo transfer the critical load to the bypass mode:\n CAUTION\nIn the bypass mode, the critical load is not protected from commercial\npower anomalies.\n1.\nSelect the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n2.\nIf not already selected, select UPS in the System Control screen.\n3.\nIn the UPS System Control screen, select the NORMAL → BYPASS\ncommand and press the\n push button.\nThe UPS transfers to the bypass mode.02 (133)\nThe bypass status indicator is illuminated. The power module\nremains on.\n WARNING\nPower is present inside the UPS cabinet.\n7.3.5\nTransfer from the standard normal mode to the HE mode\nTo transfer the load to the HE mode:\n1.\nSelect the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n2.\nIf not already selected, select UPS in the System Control screen.\n3.\nIn the UPS System Control screen, select the HE: DISABLE →\nENABLE command and press the\n push button.\nAfter the battery is fully charged, the UPS transfers to the HE mode\nif no abnormal power conditions are detected.\nIf abnormal power conditions are detected, the UPS waits and\ntransfers to the HE mode when the conditions are cleared.\nThe normal mode status indicator is illuminated.\n7.3.6\nTransfer from the HE mode to the standard normal mode\nTo transfer the load to the standard normal mode:\n1.\nSelect the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n2.\nIf not already selected, select UPS in the System Control screen.\n3.\nIn the UPS System Control screen, select the HE: ENABLE →\nDISABLE command and press the\n push button.\nThe UPS transfers to the standard normal mode.\nThe normal mode status indicator is illuminated.03 (133)\n7.3.7\nTransfer from the normal mode to internal maintenance\nbypass\n WARNING",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 102,
                "pages": [
                    1,
                    2,
                    100,
                    101,
                    102
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 492,
                "word_count": 364,
                "character_count": 2191,
                "line_count": 64,
                "estimated_read_time": 1.65,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0064_11d82683",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n Bypass Switch (MBS) in UPSes\nthat are installed as a parallel system.\nTo transfer the load to maintenance bypass:\n1.\nIn the UPS System Control screen, select the NORMAL → BYPASS\ncommand and press the\npush button.\n2.\nLoosen the screws that fix the cover over the maintenance bypass\nswitch.\nThis action signals the UPS to transfer to static bypass (if the UPS is\nnot already on static bypass). See Figure 36 for the switch\narrangement.\n3.\nCheck that that the LCD/LED display indicates that the UPS is in the\nbypass mode.\n4.\nClose the maintenance bypass switch.\n5.\nOpen the bypass input and output switches separately.\n6.\nLoosen the screws that fix the cover over the neutral switch (60-80\nkVA) and open the neutral switch.\n.\n DANGER\nOnly service technicians are allowed to operate the neutral switch.\nOtherwise, keep the neutral switch closed.\nOnly authorized Eaton Customer Service Engineers are allowed to\nperform the maintenance bypass operation.\n WARNING\nPower is present inside the UPS cabinet.04 (133)\n7.3.8\nTransfer from internal maintenance bypass to the normal\nmode\nTo transfer the load to the normal mode:\n1.\nClose the neutral switch, slide the cover plate over the neutral\nswitch and tighten the screws.\n2.\nClose the rectifier input and bypass input switches.\n3.\nUse the control panel to command the UPS to run in the bypass\nmode.\n4.\nCheck that the LCD/LED display indicates that the UPS is in the\nbypass mode.\n5.\nClose the output switch.\n6.\nOpen the maintenance bypass switch, slide the cover plate to the\nleft and tighten the screws.\n7.\nUse the control panel to command the UPS to transfer to the\nnormal mode.\n7.3.9\nUPS and critical load shutdown\nTo perform maintenance or service on the critical load, shut down the\npower to the load:\n1.\nTurn off all the equipment that is being powered by the UPS.\n2.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 103,
                "pages": [
                    1,
                    2,
                    102,
                    103
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 489,
                "word_count": 357,
                "character_count": 2123,
                "line_count": 69,
                "estimated_read_time": 1.62,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0065_11aee421",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n7.3.12.\nThe output and bypass backfeed relay (if fitted) open, and the\npower module is turned off.\n3.\nIn the UPS System Control screen, select the STANDBY →\nSHUTDOWN command and press the\n push button.\nThe input and battery relay open.\n WARNING\nPower is present inside the UPS cabinet after the upstream input\nfeeder circuit breakers are opened because of the installed external\nbattery cabinet.\n4.\nOpen the UPS input switch.\n5.\nOpen the bypass input switch.\n6.\nMake sure that the maintenance bypass switch is open.05 (133)\n7.\nOpen the UPS input and bypass feeder circuit breakers.\n8.\nOpen all external battery breakers.\n7.3.10 Charger control\nTo turn the battery charger on:\n1.\nSelect the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n2.\nSelect Battery in the System Control screen.\n3.\nIn the Battery System Control screen, select the RESTING →\nCHARGING command and press the\n push button.\nTo turn the battery charger off:\n1.\nSelect the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n2.\nSelect Battery in the System Control screen.\n3.\nIn the Battery System Control screen, select the CHARGING →\nRESTING command and press the\n push button.\n7.3.11 Battery test\nNOTE: This UPS has a user initiated battery test that is intended to\ndetermine if the batteries are able to support the load.\nThe battery test can only be initiated when the battery is fully charged.\nThis normally occurs within 72 hours of the start of a charging cycle.\nThe command is not shown if the test cannot be run.\nTo start the battery test:\n1.\nSelect the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n2.\nSelect Battery in the System Control screen.\n3.\nIn the Battery System Control screen, select the RESTING →\nTESTING command and press the\n push button.06 (133)",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 105,
                "pages": [
                    1,
                    2,
                    103,
                    104,
                    105
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 495,
                "word_count": 357,
                "character_count": 2135,
                "line_count": 67,
                "estimated_read_time": 1.62,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0066_88181910",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n12 Using the UPS LOAD OFF command\nA UPS Load Off is initiated when the Load Off command is selected in\nthe UPS Control screen. The UPS LOAD OFF controls the UPS output by\npowering down the UPS and de-energizing the critical load.\nThe UPS (including bypass) remains off until restarted.\nTo use the LOAD OFF command:\n1.\nSelect the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n2.\nSelect UPS in the System Control screen.\n3.\nIn the UPS System Control screen, select the NORMAL → LOAD\nOFF or BYPASS → LOAD OFF command, depending on the UPS\nmode, and press the\n push button.\nThe Verify Action screen is displayed, providing you a choice to\nproceed or abort the shutdown.\n CAUTION\nWhen LOAD OFF is selected in the following step, all power to the\ncritical load is lost. Only use this feature when you want to de-energize\nthe critical load.\n4.\nSelect Yes or No and press the\n push button.\nSelecting Yes immediately shuts down the UPS and de-energizes\nthe critical load. Selecting No aborts the shutdown.\n CAUTION\nDo not attempt to restart the system after Load Off until the cause of\nthe shutdown has been identified and cleared.\nTo restart the UPS after the LOAD OFF, follow the procedure in Section\n7.3.1 or 7.3.1.\n WARNING\nPower is present inside the UPS cabinet after the upstream input\nfeeder circuit breakers are opened because of the installed external\nbattery cabinet.07 (133)\n7.3.13 Using the remote emergency power-off switch\nA UPS emergency power-off is initiated using the remote EPO push\nbutton switch. In case of an emergency, you can use this switch to\ncontrol the UPS output. The remote EPO switch de-energizes the critical\nload and powers down the UPS immediately, without asking for\nverification.\nThe UPS, including bypass, remains off until restarted.\n CAUTION",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 106,
                "pages": [
                    1,
                    2,
                    105,
                    106
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 490,
                "word_count": 351,
                "character_count": 2113,
                "line_count": 52,
                "estimated_read_time": 1.6,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0067_af5707e9",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n, all power to the critical load\nis lost. Only use this feature when you want to de-energize the critical\nload.\nNOTE: The following instructions are for the Eaton-supplied remote\nEPO switch. If a customer-supplied remote EPO switch is used, it may\nnot activate in the same manner. In such a case, refer to the operating\ninstructions provided with the switch.\nTo use the remote EPO switch:\n1.\nFirmly push the red push button until it locks into place.\nThe switch latches into the activated state.\nThe input, output and battery relays and the bypass backfeed\ncontactor open, and the power module is turned off immediately,\nwithout asking for verification.\n CAUTION\nDo not attempt to restart the system after the remote EPO switch has\nbeen activated until the cause of the shutdown has been identified and\ncleared.\n2.\nTo deactivate the remote EPO switch in preparation for restarting\nthe UPS, insert the supplied key and rotate it clockwise until the red\npush button releases. To remove the key, rotate the key back to the\nvertical position.\n3.\nRestart the UPS by following the procedure in Section 7.3.1 or\n7.3.1.08 (133)\n7.4\nMultiple UPS parallel operation\nThis section provides operating instructions for a UPS system containing\nmultiple UPSs.\n WARNING\nDo not use the internal Maintenance Bypass Switch (MBS) in UPSes\nthat are installed as a parallel system.\nNOTE: Refer to the External Battery Cabinet Installation Manual for the\nEBC battery breaker location.\nStart and control the system wide function from UPS 1.\n7.4.1\nStarting the parallel UPS in the bypass mode\nIf the inverter output of the parallel UPS is not available and the critical\nload needs to be energized:\n CAUTION\nIn the bypass mode, the critical load is not protected from commercial\npower anomalies.\n1.\nMake sure that the system maintenance bypass switch is open.\n2.\nClose all UPS input feeder circuit breakers.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 107,
                "pages": [
                    1,
                    2,
                    106,
                    107
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 498,
                "word_count": 356,
                "character_count": 2189,
                "line_count": 55,
                "estimated_read_time": 1.62,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0068_e2959950",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n.\nClose all module output breakers (MOBs).\n4.\nIf the UPSs are wired for dual input, close all of the UPS bypass\ninput feeder circuit breakers.\n5.\nMake sure that all the rectifier input switches are closed.\n6.\nMake sure that all the bypass input switches are closed.\n7.\nMake sure that all the output switches are closed.\n8.\nClose the internal and external battery breakers.\n9.\nWait until the UPS control panel display becomes active and\nindicates logic power.\n10. Check that there are no alarms active.\n11. Select the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.09 (133)\n12. If not already selected, select UPS in the System Control screen.\n13. In the UPS System Control screen, select the LOAD OFF →\nBYPASS command and press the\n push button.\nThe critical load is immediately supplied by the bypass source in the\nbypass mode from all the UPSs.\nThe bypass status indicator is illuminated.\n7.4.2\nStarting the parallel UPS in the standard normal mode\n(default mode)\nTo start the UPS system:\n1.\nMake sure that the system maintenance bypass switch is open.\n2.\nClose all UPS input feeder circuit breakers.\n3.\nClose all module output breakers (MOBs).\n4.\nIf the UPSs are wired for dual input, close all of the UPSs bypass\ninput feeder circuit breakers.\n5.\nMake sure that all the rectifier input switches are closed.\n6.\nMake sure that all the bypass input switches are closed.\n7.\nMake sure that all the output switches are closed.\n8.\nClose all internal and external battery breakers.\n9.\nWait until the UPS control panel display becomes active and\nindicates logic power.\n10. Check that there are no alarms active.\n11. Select the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n12. If not already selected, select UPS in the System Control screen.\n13. In the UPS System Control screen, select the LOAD OFF →",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 108,
                "pages": [
                    1,
                    2,
                    107,
                    108
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 496,
                "word_count": 367,
                "character_count": 2168,
                "line_count": 63,
                "estimated_read_time": 1.67,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0069_a6dd5223",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n and press the\n push button.\n14. If requested, enter the Level 1 password. The default Level 1\npassword is 1111.\nAfter the password is entered, the UPS transfers first to bypass and\nthe bypass LED is illuminated.\nAll rectifiers and inverters turn on. The inverters continue to ramp\nup to full voltage.10 (133)\nOnce all the inverters have reached full voltage, the UPS output\ncontactors close and the static switches turn off. The DC-link and\nthe rectifier is turned on. The rectifier input relay closes while the\nDC-link continues to ramp up to full voltage. After this, the inverter\nis turned on, the UPS output relay closes and the static switch turns\noff.\nPower is now supplied to the critical load in the standard normal\nmode. It takes approximately one minute for the UPS to achieve\nstandard normal mode. The normal mode status indicator is\nilluminated.\n7.4.3\nTransfer from the normal mode to the bypass mode\nTo transfer the critical load to the bypass mode:\n CAUTION\nIn the bypass mode, the critical load is not protected from commercial\npower anomalies.\n1.\nSelect the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n2.\nIf not already selected, select UPS in the System Control screen.\n3.\nIn the UPS System Control screen, select the NORMAL → BYPASS\ncommand and press the\n push button.\nAll of the UPSs transfer to the bypass mode.\nThe bypass status indicator is illuminated. The power module\nremains on.\n WARNING\nPower is present inside the UPS cabinet.\n7.4.4\nTransfer from the bypass mode to the normal mode\nTo transfer the critical load to the normal mode:\n1.\nSelect the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n2.\nIf not already selected, select UPS in the System Control screen.11 (133)\n3.\nIn the UPS System Control screen, select the BYPASS → NORMAL\ncommand and press the",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 110,
                "pages": [
                    1,
                    2,
                    108,
                    109,
                    110
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 496,
                "word_count": 361,
                "character_count": 2158,
                "line_count": 57,
                "estimated_read_time": 1.64,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0070_4f318de8",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n.\nAll of the UPSs transfer to the normal mode. If the power module is\nnot available, the system remains on bypass and an alarm sounds.\nThe normal mode status indicator is illuminated.\n WARNING\nPower is present inside the UPS cabinet.\n7.4.5\nSingle UPS shutdown\nTo shut down the UPS:\n1.\nShut down the UPS.\n2.\nOpen the MOB for the UPS being shut down.\n3.\nSelect the CONTROLS symbol in the main menu bar.\nThe System Control screen is displayed.\n4.\nIf not already selected, select UPS in the System Control screen.\n5.\nIn the UPS System Control screen, select the NORMAL → UPS\nOFF command and press the\n push button.\nThe output and bypass backfeed relay open, and the power module\nis turned off on the UPS being shut down.\nLogic power remains on.\n WARNING\nPower is present inside the UPS cabinet until the upstream input\nfeeder circuit breaker is opened.\n6.\nOpen the UPS input and the bypass feeder circuit breakers for the\nUPS being shut down.\n7.\nIf EBCs are installed, open all the battery breakers.\nThe UPS is now completely shut down.12 (133)\n7.4.6\nSingle UPS restart\nTo restart a single UPS from a shutdown state:\n1.\nClose the MOB for the UPS being restarted.\n2.\nClose the UPS input and bypass feeder circuit breakers for the UPS\nbeing restarted.\n3.\nClose the rectifier input switch.\n4.\nIf the UPSs are wired for dual input, close the bypass input switch.\n5.\nClose the output switch.\n6.\nClose the external battery breakers.\n7.\nOn the UPS being restarted, wait until the UPS control panel display\nbecomes active and indicates logic power.\n8.\nCheck that there are no alarms active on the UPS being restarted.\n9.\nOn the UPS being restarted, select the CONTROLS symbol in the\nmain menu bar.\nThe System Control screen is displayed.\n10. If not already selected, select UPS in the System Control screen.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 111,
                "pages": [
                    1,
                    2,
                    110,
                    111
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 493,
                "word_count": 364,
                "character_count": 2104,
                "line_count": 68,
                "estimated_read_time": 1.65,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0071_98d3ceb4",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n Control screen, select the UPS OFF →\nNORMAL command and press the\n push button.\n12. If requested, enter the Level 1 password. The default password is\n1111.\nThe rectifier and inverter turn on. The inverter continues to ramp up\nto full voltage.\nOnce the inverter reaches full voltage, the UPS output relay closes\nand the static switch turns off.\nPower is now supplied to the critical load in the standard normal\nmode along with the other UPSs online. It takes approximately one\nminute for the UPS to achieve the standard normal mode.\nThe normal mode status indicator is illuminated.\n7.4.7\nUPS and critical load shutdown\nTo perform maintenance or service on the critical load, shut down power\nto the load:\n1.\nTurn off all the equipment that is being powered by the UPS parallel\nsystem.\n2.\nTransfer the UPSs to bypass by performing the procedure in\nSection 7.4.3.13 (133)\n3.\nPerform the LOAD OFF procedure as instructed in Section 7.4.10.\nThe output relay and the bypass backfeed contactor open, and the\npower module is turned off.\n4.\nPerform the battery charger off procedure as instructed in Section\n7.4.8 for each UPS.\nThe input and battery relay open.\n WARNING\nPower is present inside the UPS cabinets after the upstream input\nfeeder circuit breakers are opened because of the installed external\nbattery cabinet.\n5.\nOpen all the rectifier input input switches.\n6.\nOpen all the bypass input switches.\n7.\nOpen the output switch.\n8.\nOpen all the MOBs.\n9.\nOpen all the UPSs input and bypass feeder circuit breakers.\n10. Open all the internal and external battery breakers.\n7.4.8\nCharger control\nTo turn an individual UPS battery charger on:\n1.\nSelect the CONTROLS symbol in the main menu bar on the UPS\nrequiring the charger to be turned on.\nThe System Control screen is displayed.\n2.\nSelect Battery in the System Control screen\n3.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 112,
                "pages": [
                    1,
                    2,
                    111,
                    112
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 497,
                "word_count": 355,
                "character_count": 2137,
                "line_count": 64,
                "estimated_read_time": 1.61,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0072_9d1ad48e",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n Battery System Control screen, select the RESTING →\nCHARGING command and press the\n push button.\nTo turn an individual UPS battery charger off:\n1.\nSelect the CONTROLS symbol in the main menu bar on the UPS\nrequiring the charger to be turned off.\nThe System Control screen is displayed.\n2.\nSelect Battery in the System Control screen.\n3.\nIn the Battery System Control screen, select the CHARGING →\nRESTING command and press the\n push button.14 (133)\n7.4.9\nBattery test\nNOTE: This UPS has a user initiated battery test intended to determine\nif the batteries are able to support the load.\nThe battery test is only able to be initiated when the battery is fully\ncharged. This normally occurs within 72 hours of the start of a charging\ncycle. The command will not be shown if the test is not able to be run.\nTo start an individual UPS battery test:\n1.\nSelect the CONTROLS symbol in the main menu bar on the UPS to\nbe tested.\nThe System Control screen is displayed.\n2.\nSelect Battery in the System Control screen.\n3.\nIn the Battery System Control screen, select the RESTING →\nTESTING command and press the\n push button.\n7.4.10 Using the UPS LOAD OFF command\nA UPS Load Off is initiated by selecting the Load Off command in the\nUPS Control screen. The UPS LOAD OFF controls the UPSs output by\npowering down the UPS and de-energizing the critical load.\nThe UPSs (including bypass) remains off until restarted.\nTo use the LOAD OFF command:\n1.\nSelect the CONTROLS symbol in the main menu bar on the UPS to\nbe shut down.\nThe System Control screen is displayed.\n2.\nSelect UPS in the System Control screen.\n3.\nIn the UPS System Control screen, select the NORMAL → LOAD\nOFF or BYPASS → LOAD OFF command depending on the UPS\nmode, then press the\n push button.\nThe Verify Action screen is displayed, providing you with a choice to",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 113,
                "pages": [
                    1,
                    2,
                    112,
                    113
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 493,
                "word_count": 369,
                "character_count": 2124,
                "line_count": 58,
                "estimated_read_time": 1.68,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0073_5aae6084",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n shutdown.15 (133)\n CAUTION\nAll power to the critical load is lost when the LOAD OFF is selected in\nthe following step. You should use this feature only when you want to\nde-energize the critical load.\n4.\nSelect Yes or No and press the\n push button.\nSelecting Yes immediately shuts down the UPS and de-energizes\nthe critical load. Selecting No aborts the shutdown.\n5.\nIf another UPS is to be shut down, proceed to that UPS and repeat\nStep 1 through Step 4.\n CAUTION\nDo not attempt to restart the system after Load Off until the cause of\nthe shutdown has been identified and cleared.\n6.\nTo restart the UPS after pressing the LOAD OFF push button,\nfollow the procedure in Section 6.4.1 or 6.4.2.\n WARNING\nPower is present inside the UPS cabinet after the upstream input\nfeeder circuit breakers are opened because of the installed external\nbattery cabinet.\n7.4.11 Using the remote emergency power-off switch\nA UPS emergency power-off is initiated by the remote EPO push button\nswitch. In case of an emergency, you can use this switch to control the\nUPS output. The remote EPO switch de-energizes the critical load and\npowers down the UPS immediately, without asking for verification.\nThe UPSs, including bypass, remains off until restarted.\n CAUTION\nAll power to the critical load is lost when the remote EPO switch is\nactivated. Only use this feature when you want to de-energize the\ncritical load.16 (133)\nNOTE: The following instructions are for the Eaton-supplied remote\nEPO switch. If a customer-supplied remote EPO switch is used, it may\nnot activate in the same manner. Refer to the operating instructions\nprovided with the switch.\nTo use the remote EPO switch:\n1.\nFirmly push the red pushbutton until it locks into place. The switch\nlatches into the activated state.",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 115,
                "pages": [
                    1,
                    2,
                    113,
                    114,
                    115
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 491,
                "word_count": 341,
                "character_count": 2079,
                "line_count": 49,
                "estimated_read_time": 1.55,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0074_4254c624",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n the optional bypass\nbackfeed contactor open, and the power module is turned off\nimmediately, without asking for verification.\n CAUTION\nDo not attempt to restart the system after the remote EPO until the\ncause of the shutdown has been identified and cleared.\n2.\nTo deactivate the remote EPO switch in preparation for restarting\nthe UPS, insert the supplied key and rotate clockwise until the red\npushbutton releases. To remove the key, rotate the key back to the\nvertical position.\n3.\nRestart the UPS by following the procedure in Section 7.4.1 or\n7.4.1.\n WARNING\nPower is present inside the UPS cabinet after the upstream input\nfeeder circuit breakers are opened because of the installed external\nbattery cabinet.17 (133)\n8\nCommunication\nThis chapter describes the communication features of the Eaton 93E\nUPS. For terminal wiring information, see Section 4.3.3 and Section 5.3.\nFor location of the communication interface panel and terminals, see\nFigure 19 and Figure 20.\n8.1\nMiniSlot cards\nThe Eaton 93E UPS has 2 standard, factory-installed MiniSlot\ncommunication bays. See Figure 20 for the bay locations. The UPS is\ncompatible with the following MiniSlot cards (see Figure 43):\n•\nNetwork Management MiniSlot card\nProvides remote monitoring through a Web browser interface, e-\nmail, and a network management system (NMS) using SNMP and\nconnects to a twisted-pair Ethernet (10/100BaseT) network.\n•\nNetwork and Modbus MiniSlot card\nProvides remote monitoring through a Web browser interface, e-\nmail, and a network management system (NMS) using SNMP and\nconnects to a twisted-pair Ethernet (10/100BaseT) network. The\ncard also provides direct integration of UPS information (meters and\nstatus) to a Building Management System (BMS) using the Modbus\nRTU alternative communication interface.\n•\nIndustrial Relay Mini-Slot card",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 116,
                "pages": [
                    1,
                    2,
                    115,
                    116
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 497,
                "word_count": 323,
                "character_count": 2134,
                "line_count": 52,
                "estimated_read_time": 1.47,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0075_4bc43d21",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n Industrial Relay Card provides a way of connecting the Eaton\n93E UPS to industrial and electrical monitoring systems. It also\nenables a wide range of control applications by allowing up to 250\nvolts and 5 Amperes through its 5 relay connections. By connecting\nwires to the corresponding places in its terminal blocks, you can\nchoose normally-open or normally-closed setup for each output.18 (133)\nFigure 43. Network Management MiniSlot card\n1.\nNetwork Management\nMiniSlot card\n2.\nIndustrial Relay Mini-Slot card\n3.\nNetwork and Modbus MiniSlot\ncard\nLAN and telephone drops for use with the MiniSlot connectivity cards\nmust be supplied by facility planners or the customer.\nFor the installation and setup of a MiniSlot card, contact an Eaton service\nrepresentative (see Section 2.7). Refer to the manual supplied with the\nMiniSlot card for user instructions.\n8.2\nSignal input monitoring\nThis standard feature lets you connect the UPS to your building alarms,\nsuch as smoke detectors or over-temperature alarms. The\ncommunication interface terminals for external connections are located\ninside the UPS. Use twisted-pair wires for each alarm input and\ncommon.\nThe signal inputs can be programmed to display the alarm’s functional\nname.19 (133)\n9\nUPS maintenance\nThe components inside the UPS cabinet are secured to a sturdy metal\nframe. All repairable parts and assemblies are located for easy removal.\nThis design allows authorized service personnel to perform routine\nmaintenance and servicing quickly.\nYou must schedule periodic performance checks for your UPS system to\nkeep it running properly. Regular routine checks of operation and system\nparameters enable your system to function efficiently for many trouble-\nfree years.\n9.1\nImportant safety instructions\nRemember that your UPS system is designed to supply power EVEN\nWHEN IT IS DISCONNECTED FROM THE UTILITY POWER. The UPS\nmodule interiors are unsafe until the DC power source is disconnected\nand the electrolytic capacitors are discharged.\nAfter disconnecting the utility power and the DC power, authorized",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 118,
                "pages": [
                    1,
                    2,
                    116,
                    117,
                    118
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 497,
                "word_count": 359,
                "character_count": 2374,
                "line_count": 54,
                "estimated_read_time": 1.63,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0076_f17ed5cd",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n personnel must wait at least 5 minutes for capacitor bleed-off\nbefore attempting internal access to the UPS module.\n.\n DANGER\nLETHAL VOLTAGE. Do not operate the UPS system without the\ncabinet doors or protective panels secured. Do not make any\nassumptions about the electrical state of any cabinet in the UPS\nsystem.\n WARNING\nAll service and maintenance work must be performed only by service\npersonnel qualified and authorized by Eaton.20 (133)\n.\n DANGER\nEach battery string is an energy source in itself. Do not attempt to\naccess any internal area of the battery string yourself. Voltages are\nalways present in the battery strings. If you suspect that a battery\nstring needs service, contact your service representative.\nObserve these precautions when working on or around batteries:\n•\nRemove watches, rings, or other metal objects.\n•\nUse insulated tools.\n•\nWear rubber gloves and boots.\n•\nDo not lay tools or metal parts on top of batteries or battery\ncabinets.\n•\nPrior to connecting or disconnecting terminal, disconnect the\ncharging source.\n•\nDetermine if the battery is inadvertently grounded. If it is, remove\nthe source of the ground. Contact with any part of a grounded\nbattery can result in electrical shock. The likelihood of such shock is\nreduced if such grounds are removed during installation and\nmaintenance.\n•\nWhen replacing batteries, use the same number of sealed, lead-acid\nbatteries.\n•\nDispose of batteries according to your local codes for disposal\nrequirements.\n•\nDo not dispose of batteries in a fire. Batteries may explode when\nexposed to flame.\n•\nDo not open or mutilate batteries. Released electrolyte is harmful to\nthe skin and eyes. It may be toxic.\n9.2\nPerforming preventative maintenance\nThe UPS system requires very little preventative maintenance. However,\ninspect the system periodically to verify that the units are operating\nnormally and that the batteries are in good condition.21 (133)",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 120,
                "pages": [
                    1,
                    2,
                    118,
                    119,
                    120
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 490,
                "word_count": 352,
                "character_count": 2232,
                "line_count": 61,
                "estimated_read_time": 1.6,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0077_0159a6d9",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n Eaton 93E 15-\n80 kVA UPS22 (133)\n9.2.1\nDaily maintenance\nPerform the following steps daily:\n1.\nCheck the area surrounding the UPS system. Make sure that the\narea is not cluttered, allowing free access to the unit.\n2.\nCheck that the air intakes (vents on the front door of the UPS\ncabinet) and the exhaust openings (at the rear of the UPS cabinet)\nare not blocked.\n3.\nMake sure that the operating environment is within the parameters\nspecified in Section 4.3.1 and Chapter 10.\n4.\nCheck that the UPS is in the normal mode (the normal mode status\nindicator is illuminated). If an alarm lamp is illuminated or the normal\nmode status indicator is not illuminated, contact an Eaton service\nrepresentative.\n9.2.2\nMonthly maintenance\nPerform the following steps monthly:\n1.\nCheck the system parameters as described in Section 7.2.\n2.\nCheck the UPS air filters (located behind the front door) and wash or\nreplace them as necessary. See Figure 45 for the filter location.\nContact your Eaton service representative for replacement filters.\nTo remove the filters:\n CAUTION\nMake sure that a washed filter is thoroughly dry before reinstalling it.\na.\nTo unfasten the front door, lift the latch from the bottom,\nturning it to the right (counter-clockwise) and swing the door\nopen (see Figure 35).\nb.\nRemove the upper and lower foam filters from the frame on\nthe front door.\nc.\nReplace the washed or new foam filters into the frame on the\nfront door.\nd.\nClose the front door and secure the latch.\n3.\nRecord the maintenance results and any corrective actions in a\nsuitable log.23 (133)\nFigure 45. Air filter location\n9.2.3\nPeriodic maintenance\nInspect the UPS periodically to determine if components, wiring, and\nconnections exhibit evidence of overheating. Pay particular attention to\ncompression lug connections. During maintenance procedures, check",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 122,
                "pages": [
                    1,
                    2,
                    120,
                    121,
                    122
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 496,
                "word_count": 345,
                "character_count": 2144,
                "line_count": 61,
                "estimated_read_time": 1.57,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0078_dba65702",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\nness of the compression lug connections and re-torque the\nconnections to the values listed in this manual.\n9.2.4\nAnnual maintenance\n WARNING\nOnly authorized personnel that are familiar with the maintenance and\nservicing of the UPS system are allowed to perform annual preventive\nmaintenance. Contact your service representative for more information\nabout service offerings.\n9.2.5\nBattery maintenance\n WARNING\nOnly authorized personnel are allowed to perform battery replacement\nand maintenance. Contact your service representative for battery\nmaintenance.24 (133)\n9.3\nInstalling batteries\nNOTE: There is no manual DC disconnect device within the UPS for\nexternal batteries.\nInstall batteries in accordance with the battery and battery system\nmanufacturer's instructions.\n9.4\nRecycling used battery or the UPS\nBefore scrapping UPS or its battery cabinet, remove the battery bank.\nFollow local requirements in battery recycling or discard. The removal of\nbatteries is allowed only by authorized service personnel due to high\nenergy and voltage. Figure 46 shows the symbol for recycling batteries.\nFigure 46. Recycling batteries symbol\nDo not discard waste electrical or electronic equipment in the trash. For\nproper disposal, contact your local collecting/recycling/reuse or\nhazardous waste center and follow the local legislation.\nUse proper local collecting centers that meet the local legislation when\nhandling waste of electrical and electronic equipment (WEEE).25 (133)\nFigure 47. WEEE symbol\n.\n DANGER\nHAZARDOUS MATERIALS. Batteries may contain high voltages, and\ncaustic, toxic and flammable substances. If used improperly, batteries\ncan injure or kill people and damage equipment. Do not discard\nunwanted batteries or battery material in the public waste disposal\nsystem. Follow all the applicable local regulations for storage, handling\nand disposal of batteries and battery materials.\n9.5\nMaintenance training\nA basic training course, available from Eaton Corporation, gives you a\ncompetent working knowledge of the UPS system operation and\nteaches you how to perform first level corrective maintenance. For more",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 124,
                "pages": [
                    1,
                    2,
                    122,
                    123,
                    124
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 498,
                "word_count": 346,
                "character_count": 2429,
                "line_count": 55,
                "estimated_read_time": 1.57,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0079_2bd5c883",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\ninformation about training and other services, contact your Eaton\nrepresentative (see Section 2.7).26 (133)\n10\nProduct specifications\n10.1\nModel numbers\nThe UPS is housed in a free-standing cabinet with safety shields behind\nthe door. The UPS is available in 50 or 60 Hz with various output power\nratings.\nModels\nPower rating\nFrequency\nEaton 93E-15UI-N-64×9Ah-MBS\n15 kVA\n50/60 Hz\nEaton 93E-15UI-N-0-MBS\n15 kVA\n50/60 Hz\nEaton 93E-20I-N-64×9Ah-MBS\n20 kVA\n50/60 Hz\nEaton 93E-20I-N-0-MBS\n20 kVA\n50/60 Hz\nEaton 93E-30I-N-96×9Ah-MBS\n30 kVA\n50/60 Hz\nEaton 93E-30I-N-0-MBS\n30 kVA\n50/60 Hz\nEaton 93E-40I-N-128×9Ah-MBS\n40 kVA\n50/60 Hz\nEaton 93E-40I-N-0-MBS\n40 kVA\n50/60 Hz\nEaton 93E-60-N-MBS\n60 kVA\n50/60 Hz\nEaton 93E-80-N-MBS\n80 kVA\n50/60 Hz\nU-upgradable\nN- Normal type with dual feed\nI- Internal battery kit (no batteries)\n0-without battery for internal battery type\nMBS-with internal MBS27 (133)\n10.2\nSpecifications\nThe following sections detail the input, output, environmental, and\nbattery specifications for the UPS.\n10.2.1 Directives and standards\nSafety\nLVD Directive 2006/95/EC on electrical\nequipment designed for use within\ncertain voltage limits",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 126,
                "pages": [
                    1,
                    2,
                    124,
                    125,
                    126
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 489,
                "word_count": 212,
                "character_count": 1456,
                "line_count": 64,
                "estimated_read_time": 0.96,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0080_021a53f6",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\ninterruptible power\nsystems (UPS) - Part 1: General and\nsafety requirements for UPS\nIEC 60950-1: Information technology\nequipment - Safety - Part 1: General\nrequirements (as referred through the\nIEC 62040-1)\nEMC\nDirective 2004/108/EC on\nelectromagnetic compatibility\nIEC 62040-2: Uninterruptible power\nsystems (UPS) - Part 2:\nElectromagnetic compatibility (EMC)\nrequirements / Ed.2\nPerformance & tests\nIEC 62040-3: Uninterruptible power\nsystems (UPS) - Part 3: Method of\nspecifying the performance and test\nrequirements\nRoHS\n2011/65/EU on the restriction of the\nuse of certain hazardous substances in\nelectrical and electronic equipment\nWEEE\n2012/19/EU on waste electrical and\nelectronic equipment (WEEE)\nECO Design Directive\n2009/125/EC establishing a framework\nfor the setting of eco-design\nrequirements for energy-related\nproducts\nBatteries\n2006/66/EC on batteries and\naccumulators and waste batteries and\naccumulators\nPackaging\n94/62/EC on packaging and packaging\nwaste28 (133)\n10.2.2 UPS environmental\nOperating temperature\n0ºC… +40ºC\n35ºC maximum continuous\n40ºC for 8 hours.\nAltitude temperature 40°C\nThe recommended operating\ntemperature is 25°C (77°F).\nBattery: 5 to 25°C\nOperating altitude\n1 000 m above sea level at +40°C.\nMaximum 2 000 m with 1% derating\nper each additional 100 m.\nStorage temperature\n-15 to +55°C, excluding batteries\n(prolonged storage above 40°C causes\nrapid battery self-discharge)\nRelative humidity (operating and\nstorage)\n5% to 95%, non-condensing\nAcoustical noise",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 127,
                "pages": [
                    1,
                    2,
                    126,
                    127
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 495,
                "word_count": 252,
                "character_count": 1808,
                "line_count": 67,
                "estimated_read_time": 1.15,
                "has_table": false,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0081_ebad8593",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n55 dB (15-20 kVA)\n≦ 62 dB (30-40 kVA)\n≦ 65 dB (60-80 kVA)\nat a 1 m distance, per ISO 7779\nEMC\nMeets IEC 62040-2 2005 C3\nInternal battery recharging during\nstorage\nBatteries must be re-charged at 6\nmonth intervals.\nDo not store units with internal\nbatteries longer than 6 months without\nre-charging.\nCheck the latest charging date on the\ndelivery package.\n10.2.3 UPS input\nOperating input voltage\n380 / 400 / 415 Vac\nInput voltage range\n190 / 330–276 / 478V (-15%, +20%) at\na 100% load\n116 / 201-276 / 478V (-50%, +20%) at\na 50% load\nOperating input frequency range\n50 / 60 Hz\nInput frequency range\n40-72 Hz29 (133)\nOperating input current\nSee Table 5, adjustable\nInput current harmonic content\n5% THD at full load\nPower factor\nMinimum 0.99\nLine surges\n6 kV OC, 3 kA SC per ANSI 62.41 and\nIEC 8014\nBattery voltage\n384 Vdc (32 blocks) if using internal\nbatteries.\n384-480 Vdc (32-40 blocks) if using\nexternal batteries.\nNote: Do not connect battery strings\nwith different number of cells in\nparallel!\nBattery charging capacity (384 Vdc)\n15 kVA UPS\n5.3 A maximum at any\nload up to a 100% load\n20 kVA UPS\n5.3 A maximum at any\nload up to a 100% load\n30 kVA UPS\n8 A maximum at any\nload up to a 100% load\n40 kVA UPS\n10.6 A maximum at\nany load up to a 100%\nload",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 128,
                "pages": [
                    1,
                    2,
                    127,
                    128
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 495,
                "word_count": 283,
                "character_count": 1562,
                "line_count": 66,
                "estimated_read_time": 1.29,
                "has_table": true,
                "has_code": false,
                "has_formula": false
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0082_3183737c",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n UPS\n16 A maximum at any\nload up to a 100% load\n80 kVA UPS\n24 A maximum at any\nload up to a 100% load\n10.2.4 UPS output\nUPS output capacity\n100% rated current\nOutput voltage regulation\n± 1% (10% to 100% load)\nNominal output voltage\n380 Vac, 400 Vac and 415 Vac nominal\nOutput voltage harmonic content\n2% maximum THD (linear load)\n5% maximum THD (non-linear load)\nOutput current\nSee Table 5.30 (133)\nOutput voltage balance\n< 2% for 100% maximum load\nimbalance (linear load)\nOutput voltage phase displacement\n< 2.5° for 100% maximum load\nimbalance (linear load)\nFrequency regulation\n0.1 Hz free running\nSynchronous to bypass\n± 4 Hz (default setting)\nFrequency slew rate\n3 Hz per second (default setting)\nLoad compatibility\n0.9 PF leading\n0.7 PF lagging\nOverload capability\n≦110% for 60 minutes\n≦125% for 10 minutes\n≦150 % for 1 minutes\n≧150% for 500 milliseconds\nShort-circuit current\n2 x In for 0…100 ms\n1.5 x In for 100…160 ms31 (133)\n11\nWarranty\n11.1\nGeneral\nThe product is warranted against defects in materials and workmanship\nfor a period of twelve (12) months from its original date of purchase. The\nlocal office or distributor may grant a warranty period different to the\nabove. Please refer to local terms of liability as defined in the supply\ncontract.\nThe UPS manufacturer is not responsible for:\n•\nAny costs resulting from a failure if the installation, commissioning,\nrepair, alternation, or ambient conditions of the equipment do not\nfulfil the requirements specified in the documentation delivered\nwith the unit and other relevant documentation.\n•",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 130,
                "pages": [
                    1,
                    2,
                    128,
                    129,
                    130
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 491,
                "word_count": 306,
                "character_count": 1869,
                "line_count": 65,
                "estimated_read_time": 1.39,
                "has_table": true,
                "has_code": false,
                "has_formula": true
            }
        },
        {
            "chunk_id": "Eaton_93E_UPS_Installation_and_Operation_Manual_0083_a1e8d2f8",
            "text": "INSTALLATION AND\nOPERATION MANUAL\nEaton 93E UPS\n15-80 kVA (380/400/415 V)\n614-01975-003 (133)\nCopyright © 2015 Eaton Corporation. All rights reserved.\nThis manual contains important instructions that you should follow during\ninstallation and maintenance of the UPS and batteries. Please read all instructions\n accident.\n•\nEquipment comprised of materials provided or designs stipulated by\nthe purchaser.\nThe warranty is only valid if the installation inspection and initial startup\nof the UPS unit is carried out by a service engineer approved by Eaton.\nService and maintenance of the UPS shall also be performed only by a\nservice engineer approved by Eaton. Otherwise the warranty will be\nvoided.\nIf the product fails to meet its published specifications due to a defect in\nmaterial and workmanship, covered by this warranty, the seller will\nrepair or replace the warranted product. Such repair or replacement will\nbe made by Eaton or by a service provider approved by Eaton. Repair or\nreplacement during the warranty period does not extend the original\nwarranty. Warranty does not cover taxes, which will be due in\nconnection with replacement or repair of the product.\nBatteries are warranted against failures in material and workmanship,\nnot against the normal aging and reduction of ampere-hour capacity. The\nproduct storage environment has to meet manufacturer's specifications,\nfailure to do this will cause the warranty to be voided.\nUnder no circumstances shall the manufacturer, its suppliers or\nsubcontractors be liable for special, indirect, incidental or consequential\ndamages, losses or penalties.32 (133)\nThe technical data, information and specifications are valid at the time of\nprinting. The UPS manufacturer reserves the right to modifications\nwithout prior notice.\n11.2\nWhom to contact in case of Warranty\nIn case of Warranty, or while unsure if the unit in question is covered by\nwarranty, contact the respective sales organization where the unit was\npurchased. Have the following information available:\n•\nPurchase order number and purchase order date\n•\nInstallation date\nOR\n•\nSerial number and part number of the unit (information available on\nthe unit's label)Copyright © 2015 Eaton Corporation plc. All rights reserved. Unauthorized copying and lending are prohibited.\nEaton Power Quality Oy\nKoskelontie 13\nFI02920 Espoo\nFinland",
            "metadata": {
                "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "document_stem": "Eaton_93E_UPS_Installation_and_Operation_Manual",
                "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
                "domain": "Industrial",
                "category": "UPS",
                "subcategory": "Service_Manuals",
                "manufacturer": "Unknown",
                "document_type": "Unknown",
                "component_family": "Industrial",
                "component_type": "UPS",
                "product_series": "Unknown",
                "part_number": "Unknown",
                "language": "English",
                "source": "Knowledge_Base",
                "page_start": 1,
                "page_end": 133,
                "pages": [
                    1,
                    2,
                    130,
                    131,
                    133
                ],
                "keywords": [
                    "manual",
                    "eaton",
                    "ups",
                    "instructions",
                    "symbols",
                    "installation",
                    "contents",
                    "copyright",
                    "corporation",
                    "all",
                    "reserved",
                    "read",
                    "information",
                    "prohibited",
                    "original",
                    "safety",
                    "action",
                    "features",
                    "eaton_93e_ups_installation_and_operation_manual",
                    "pdf"
                ]
            },
            "statistics": {
                "token_count": 490,
                "word_count": 359,
                "character_count": 2351,
                "line_count": 51,
                "estimated_read_time": 1.63,
                "has_table": false,
                "has_code": false,
                "has_formula": false
            }
        }
    ]
}