{
    "document_name": "ABB_MegaFlex_UPS_Installation_Guide_1000-1600kW.pdf",
    "source_path": "Industrial\\UPS\\Installation_Guides\\ABB_MegaFlex_UPS_Installation_Guide_1000-1600kW.pdf",
    "total_pages": 54,
    "pages": [
        {
            "page_number": 1,
            "character_count": 140,
            "word_count": 19,
            "raw_text": " \n— \nUPS INSTALLATION GUIDE \nMegaFlex \n1000 to 1600 kW UL S1 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n— \nMegaFlex \n1000 to 1600 kW UL S1 \n \n",
            "clean_text": "—\nUPS INSTALLATION GUIDE\nMegaFlex\n1000 to 1600 kW UL S1\n—\nMegaFlex\n1000 to 1600 kW UL S1"
        },
        {
            "page_number": 2,
            "character_count": 1124,
            "word_count": 158,
            "raw_text": "2/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \nModel \nMegaFlex 1000 – 1100 – 1200 – 1500 – 1600 kW UL S1 \nIssued by \nABB Product Document Department – Quartino - CH \nApproved by \nABB R&D Department – Riazzino - CH \nDate of issue \n04/15/2021 \nFile name \nABB_UPS_ISG_MGF_SUL_1M0_1M6_1US_REV-B \nRevision \nREV-B \nDocument number \n4NWD005508 \nArticle number \n4NWP106806R0001 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nUp-dating \n \n \nRevision \nConcern \nDate \nREV-B \nUPS cabinet floor fixing points \n04/15/2021 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nCopyright © 2021 by ABB Power Protection SA \n \nAll rights reserved. \nThe information contained in this publication is intended solely for the purposes indicated. \nThe present publication and any other documentation supplied with the UPS system is not to be reproduced, \neither in part or in its entirety, without the prior written consent of ABB. \nThe illustrations and plans describing the equipment are intended as general reference only and are not \nnecessarily complete in every detail. \nThe content of this publication may be subject to modification without prior notice. \n \n \n",
            "clean_text": "2/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nModel\nMegaFlex 1000 – 1100 – 1200 – 1500 – 1600 kW UL S1\nIssued by\nABB Product Document Department – Quartino - CH\nApproved by\nABB R&D Department – Riazzino - CH\nDate of issue\n04/15/2021\nFile name\nABB_UPS_ISG_MGF_SUL_1M0_1M6_1US_REV-B\nRevision\nREV-B\nDocument number\n4NWD005508\nArticle number\n4NWP106806R0001\nUp-dating\nRevision\nConcern\nDate\nREV-B\nUPS cabinet floor fixing points\n04/15/2021\nCopyright © 2021 by ABB Power Protection SA\nAll rights reserved.\nThe information contained in this publication is intended solely for the purposes indicated.\nThe present publication and any other documentation supplied with the UPS system is not to be reproduced,\neither in part or in its entirety, without the prior written consent of ABB.\nThe illustrations and plans describing the equipment are intended as general reference only and are not\nnecessarily complete in every detail.\nThe content of this publication may be subject to modification without prior notice."
        },
        {
            "page_number": 3,
            "character_count": 1348,
            "word_count": 186,
            "raw_text": "3/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n \n \n \n \nDear Customer, \n \nWe thank you for selecting our products and are pleased \nto count you amongst our very valued customers at ABB. \n \nWe trust that the use of the MegaFlex 1000 to 1600 \nUninterruptible Power Supply System, developed and \nproduced to the highest standards of quality, will give \nyou complete satisfaction. \n \nPlease read carefully the Installation Guide, which \ncontains all the necessary information and describes all \nyou need to know about the installation of the UPS. \nThank you for choosing ABB! \n \n \n \n \n \n \n \n \nStart-up and commissioning! \nAn ABB Global Services Field Engineer must perform start-up and commissioning of the UPS. \nPlease contact ABB Service Center at least two weeks prior to schedule start-up and \ncommissioning at 1-800-292-3739. \n \n \n \n \n \n \n \n \nDistributed in the USA by \n \nABB Service Center \n \n \nABB Power Protection SA \n \nVia Luserte Sud 9 \n \nCH – 6572 Quartino \n \nSwitzerland \n \nABB \n \nSmart Power - Power Protection \n \n5900 Eastport Blvd. \nRichmond, VA 23231-4453 \n \nPhone: 1-800-292-3739 \n \nhttp://new.abb.com/ups \n \n \n \nTo get important information on all \nequipment \nwarranties, \nplease \ncontact the ABB Service Center or \nrequest service follow-up or by \nscanning the QR code. \nhttp://new.abb.com/ups/service-ups \n \n \n",
            "clean_text": "3/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nDear Customer,\nWe thank you for selecting our products and are pleased\nto count you amongst our very valued customers at ABB.\nWe trust that the use of the MegaFlex 1000 to 1600\nUninterruptible Power Supply System, developed and\nproduced to the highest standards of quality, will give\nyou complete satisfaction.\nPlease read carefully the Installation Guide, which\ncontains all the necessary information and describes all\nyou need to know about the installation of the UPS.\nThank you for choosing ABB!\nStart-up and commissioning!\nAn ABB Global Services Field Engineer must perform start-up and commissioning of the UPS.\nPlease contact ABB Service Center at least two weeks prior to schedule start-up and\ncommissioning at 1-800-292-3739.\nDistributed in the USA by\nABB Service Center\nABB Power Protection SA\nVia Luserte Sud 9\nCH – 6572 Quartino\nSwitzerland\nABB\nSmart Power - Power Protection\n5900 Eastport Blvd.\nRichmond, VA 23231-4453\nPhone: 1-800-292-3739\nhttp://new.abb.com/ups\nTo get important information on all\nequipment\nwarranties,\nplease\ncontact the ABB Service Center or\nrequest service follow-up or by\nscanning the QR code.\nhttp://new.abb.com/ups/service-ups"
        },
        {
            "page_number": 4,
            "character_count": 2131,
            "word_count": 320,
            "raw_text": "4/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \nPreface \n \n \nCongratulations on your choice of a MegaFlex 1000 to 1600 Uninterruptible Power Supply (UPS). \nIt will keep you away from any trouble due to unexpected power problems. \nThis Installation Guide describes how to prepare the installation site, and it provides weight and dimensions \nand procedures for moving, installing and connecting the UPS. \nPlease refer to the accompanying User Manual, which describes the function of the UPS module, the purpose \nand location of the switches, the meaning of the system events related to the front panel indication and \nprovides procedures for starting and stopping the equipment. \n \nWhile every care has been taken to ensure the completeness and accuracy of this manual, ABB assumes no \nresponsibility or liability for any losses or damages resulting from the use of the information contained in this \ndocument. \n \nNote! \nMegaFlex 1000 to 1600 is a Category C3 UPS Product (according to IEC 62040-2). \nThis is a product for commercial and industrial application in the second environment − \ninstallation restrictions or additional measures may be needed to prevent disturbances. \nWe recommend that this manual be kept next to the UPS for future references. \nIf any problems are encountered with the procedures contained in this manual, please contact your ABB \nService Center before you proceed. \nThis document shall not be copied or reproduced without the permission of ABB. \nDue to technical improvements, some of the information contained in this manual may be changed without \nnotice. \nSafety instructions \nCarefully read the safety instructions contained on the following page before the installation, start-up and \nmaintenance of the UPS, options and Battery. \nPay attention to the rectangular boxes included in the text: \nThey contain important information and warning concerning electrical connections and personnel safety. \n \nParallel System secured with “RPA – Redundant Parallel Architecture” \nWhen included in the text, this symbol refers to operation needed only for the RPA \nParallel System. \n \n \n",
            "clean_text": "4/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nPreface\nCongratulations on your choice of a MegaFlex 1000 to 1600 Uninterruptible Power Supply (UPS).\nIt will keep you away from any trouble due to unexpected power problems.\nThis Installation Guide describes how to prepare the installation site, and it provides weight and dimensions\nand procedures for moving, installing and connecting the UPS.\nPlease refer to the accompanying User Manual, which describes the function of the UPS module, the purpose\nand location of the switches, the meaning of the system events related to the front panel indication and\nprovides procedures for starting and stopping the equipment.\nWhile every care has been taken to ensure the completeness and accuracy of this manual, ABB assumes no\nresponsibility or liability for any losses or damages resulting from the use of the information contained in this\ndocument.\nNote!\nMegaFlex 1000 to 1600 is a Category C3 UPS Product (according to IEC 62040-2).\nThis is a product for commercial and industrial application in the second environment −\ninstallation restrictions or additional measures may be needed to prevent disturbances.\nWe recommend that this manual be kept next to the UPS for future references.\nIf any problems are encountered with the procedures contained in this manual, please contact your ABB\nService Center before you proceed.\nThis document shall not be copied or reproduced without the permission of ABB.\nDue to technical improvements, some of the information contained in this manual may be changed without\nnotice.\nSafety instructions\nCarefully read the safety instructions contained on the following page before the installation, start-up and\nmaintenance of the UPS, options and Battery.\nPay attention to the rectangular boxes included in the text:\nThey contain important information and warning concerning electrical connections and personnel safety.\nParallel System secured with “RPA – Redundant Parallel Architecture”\nWhen included in the text, this symbol refers to operation needed only for the RPA\nParallel System."
        },
        {
            "page_number": 5,
            "character_count": 11360,
            "word_count": 465,
            "raw_text": "5/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \nTable of content \nPage \n \n1 Safety rules .................................................................................................................................................................... 6 \n1.1 \nSafety symbols and warnings ....................................................................................................................................................... 8 \n1.2 \nCyber security ................................................................................................................................................................................... 9 \n2 Layout ........................................................................................................................................................................... 10 \n2.1 \nLayout MegaFlex 1000 to 1600................................................................................................................................................... 10 \n3 Environment ................................................................................................................................................................. 12 \n3.1 \nRecycling instructions .................................................................................................................................................................. 12 \n4 Installation ................................................................................................................................................................... 13 \n4.1 Transport ......................................................................................................................................................................................... 13 \n4.1.1 \nDimensions and weights MegaFlex 1000 to 1600 ................................................................................................................ 14 \n4.2 Delivery............................................................................................................................................................................................. 15 \n4.3 Storage ............................................................................................................................................................................................ 15 \n4.3.1 \nStorage of the UPS ...................................................................................................................................................................... 15 \n4.3.2 \nStorage of Battery ....................................................................................................................................................................... 15 \n4.4 Place of installation ....................................................................................................................................................................... 16 \n4.4.1 \nUPS location .................................................................................................................................................................................. 16 \n4.4.2 Later commissioning .................................................................................................................................................................. 16 \n4.4.3 Altitude .......................................................................................................................................................................................... 16 \n4.4.4 Positioning of the UPS ............................................................................................................................................................... 16 \n4.4.5 Standing floor................................................................................................................................................................................ 17 \n4.4.6 Battery location............................................................................................................................................................................ 19 \n4.5 Ventilation and cooling ............................................................................................................................................................... 20 \n4.6 Unpacking ....................................................................................................................................................................................... 21 \n4.7 Inter cabinet connections ............................................................................................................................................................ 23 \n4.7.1 \nCabinets positioning and interconnection for electrical safety grounding ................................................................... 24 \n4.7.2 \nBus bars interconnection ........................................................................................................................................................... 25 \n4.7.3 \nControl cables interconnection ................................................................................................................................................ 26 \n4.7.4 \nLower closures with air inlet grids assembling .................................................................................................................... 27 \n4.8 Electrical wiring .............................................................................................................................................................................. 28 \n4.8.1 \nUtility input connection.............................................................................................................................................................. 28 \n4.8.2 \nInput/output over current protection and wire sizing ....................................................................................................... 29 \n4.8.3 Battery connection ...................................................................................................................................................................... 29 \n4.8.4 Input grounding systems........................................................................................................................................................... 29 \n4.8.5 Data for Input/Output and Battery over current protection and wire sizing ................................................................ 30 \n4.8.6 Installation requirements .......................................................................................................................................................... 32 \n4.9 Wiring connection ......................................................................................................................................................................... 33 \n4.9.1 \nMegaFlex 1000 to 1600 - Power connection with Common Input Utility ....................................................................... 35 \n4.9.2 \nMegaFlex 1000 to 1600 - Power connection with Dual Input Utility ................................................................................ 36 \n4.9.3 \nUse of MegaFlex 1000 to 1600 in eBoost™ Operation Mode ............................................................................................ 37 \n4.9.4 Use of MegaFlex 1000 to 1600 as Frequency Converter ..................................................................................................... 38 \n4.10 RPA Parallel System connection ................................................................................................................................................. 39 \n4.10.1 Power wiring of Parallel Units ................................................................................................................................................... 39 \n4.10.2 Parallel Control Bus connection ............................................................................................................................................... 40 \n4.10.3 Control Bus cable location ......................................................................................................................................................... 42 \n4.11 XA terminal Block .......................................................................................................................................................................... 44 \n4.11.1 XA Terminal block - UVR Command Contact ......................................................................................................................... 44 \n4.11.2 XA Terminal block – Q1 Auxiliary Contact ............................................................................................................................... 44 \n4.11.3 XA Terminal block – 24 Vdc Power Supply .............................................................................................................................. 44 \n4.11.4 “EPO - Emergency Power OFF” command connection ........................................................................................................ 45 \n5 Connectivity interface ................................................................................................................................................ 47 \n5.1 Serial port J35µP - RS232 (Sub D, Female 9 pin) .................................................................................................................... 48 \n5.2 Customer interface board .......................................................................................................................................................... 49 \n5.2.1 \nConnector J1 – RJ45 8P8C .......................................................................................................................................................... 50 \n5.2.2 \nX1 terminal block - Output signals on voltage-free contacts ............................................................................................ 50 \n5.2.3 \nX1 terminal block - Programmable input free contacts ...................................................................................................... 50 \n5.2.4 \nX2 terminal block – “EPO - Emergency Power Off” ............................................................................................................... 51 \n5.2.5 \nX1 terminal block - Gen Set Signaling (GEN ON) ................................................................................................................... 51 \n5.2.6 \nX1 terminal block - AUX External Maintenance Bypass ....................................................................................................... 52 \n5.2.7 \nX1 terminal block – eBoost control signal .............................................................................................................................. 52 \n6 Notes ............................................................................................................................................................................. 53 \n6.1 Notes Form ..................................................................................................................................................................................... 53 \n \n",
            "clean_text": "5/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nTable of content\nPage\n1 Safety rules .................................................................................................................................................................... 6\n1.1\nSafety symbols and warnings ....................................................................................................................................................... 8\n1.2\nCyber security ................................................................................................................................................................................... 9\n2 Layout ........................................................................................................................................................................... 10\n2.1\nLayout MegaFlex 1000 to 1600................................................................................................................................................... 10\n3 Environment ................................................................................................................................................................. 12\n3.1\nRecycling instructions .................................................................................................................................................................. 12\n4 Installation ................................................................................................................................................................... 13\n4.1 Transport ......................................................................................................................................................................................... 13\n4.1.1\nDimensions and weights MegaFlex 1000 to 1600 ................................................................................................................ 14\n4.2 Delivery............................................................................................................................................................................................. 15\n4.3 Storage ............................................................................................................................................................................................ 15\n4.3.1\nStorage of the UPS ...................................................................................................................................................................... 15\n4.3.2\nStorage of Battery ....................................................................................................................................................................... 15\n4.4 Place of installation ....................................................................................................................................................................... 16\n4.4.1\nUPS location .................................................................................................................................................................................. 16\n4.4.2 Later commissioning .................................................................................................................................................................. 16\n4.4.3 Altitude .......................................................................................................................................................................................... 16\n4.4.4 Positioning of the UPS ............................................................................................................................................................... 16\n4.4.5 Standing floor................................................................................................................................................................................ 17\n4.4.6 Battery location............................................................................................................................................................................ 19\n4.5 Ventilation and cooling ............................................................................................................................................................... 20\n4.6 Unpacking ....................................................................................................................................................................................... 21\n4.7 Inter cabinet connections ............................................................................................................................................................ 23\n4.7.1\nCabinets positioning and interconnection for electrical safety grounding ................................................................... 24\n4.7.2\nBus bars interconnection ........................................................................................................................................................... 25\n4.7.3\nControl cables interconnection ................................................................................................................................................ 26\n4.7.4\nLower closures with air inlet grids assembling .................................................................................................................... 27\n4.8 Electrical wiring .............................................................................................................................................................................. 28\n4.8.1\nUtility input connection.............................................................................................................................................................. 28\n4.8.2\nInput/output over current protection and wire sizing ....................................................................................................... 29\n4.8.3 Battery connection ...................................................................................................................................................................... 29\n4.8.4 Input grounding systems........................................................................................................................................................... 29\n4.8.5 Data for Input/Output and Battery over current protection and wire sizing ................................................................ 30\n4.8.6 Installation requirements .......................................................................................................................................................... 32\n4.9 Wiring connection ......................................................................................................................................................................... 33\n4.9.1\nMegaFlex 1000 to 1600 - Power connection with Common Input Utility ....................................................................... 35\n4.9.2\nMegaFlex 1000 to 1600 - Power connection with Dual Input Utility ................................................................................ 36\n4.9.3\nUse of MegaFlex 1000 to 1600 in eBoost™ Operation Mode ............................................................................................ 37\n4.9.4 Use of MegaFlex 1000 to 1600 as Frequency Converter ..................................................................................................... 38\n4.10 RPA Parallel System connection ................................................................................................................................................. 39\n4.10.1 Power wiring of Parallel Units ................................................................................................................................................... 39\n4.10.2 Parallel Control Bus connection ............................................................................................................................................... 40\n4.10.3 Control Bus cable location ......................................................................................................................................................... 42\n4.11 XA terminal Block .......................................................................................................................................................................... 44\n4.11.1 XA Terminal block - UVR Command Contact ......................................................................................................................... 44\n4.11.2 XA Terminal block – Q1 Auxiliary Contact ............................................................................................................................... 44\n4.11.3 XA Terminal block – 24 Vdc Power Supply .............................................................................................................................. 44\n4.11.4 “EPO - Emergency Power OFF” command connection ........................................................................................................ 45\n5 Connectivity interface ................................................................................................................................................ 47\n5.1 Serial port J35µP - RS232 (Sub D, Female 9 pin) .................................................................................................................... 48\n5.2 Customer interface board .......................................................................................................................................................... 49\n5.2.1\nConnector J1 – RJ45 8P8C .......................................................................................................................................................... 50\n5.2.2\nX1 terminal block - Output signals on voltage-free contacts ............................................................................................ 50\n5.2.3\nX1 terminal block - Programmable input free contacts ...................................................................................................... 50\n5.2.4\nX2 terminal block – “EPO - Emergency Power Off” ............................................................................................................... 51\n5.2.5\nX1 terminal block - Gen Set Signaling (GEN ON) ................................................................................................................... 51\n5.2.6\nX1 terminal block - AUX External Maintenance Bypass ....................................................................................................... 52\n5.2.7\nX1 terminal block – eBoost control signal .............................................................................................................................. 52\n6 Notes ............................................................................................................................................................................. 53\n6.1 Notes Form ..................................................................................................................................................................................... 53"
        },
        {
            "page_number": 6,
            "character_count": 4373,
            "word_count": 676,
            "raw_text": "6/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n1 \nSafety rules \nSave these instructions! \n \nThis manual contains important instructions for models MegaFlex 1000 to 1600 that should be followed during \ninstallation and maintenance of the UPS and Battery. \n \nGeneral \n \n- \nMove the UPS in an upright position in its original package to the final destination room. \nTo lift the cabinets, use a forklift or lifting belts with spreader bars. \n- \nCheck for sufficient floor and elevator loading capacity. \n- \nCheck the integrity of the UPS equipment carefully. \nIf you notice visible damage, do not install or start the UPS. \nContact your ABB Service Center immediately. \n- \nWARNING! RISK OF ELECTRICAL SHOCK! \nDo not remove covers, there are no user serviceable parts inside. \n- \nAfter switching off takes 5 minutes for the DC capacitors to discharge because a lethally high voltage remains \nat the terminals of the electrolytic capacitors. \n- \nUPS’s and Battery system require a 12 months periodic maintenance to operate reliably and safely. \nThis should be performed by qualified service personnel. The UPS contains its own energy source (Battery). \n- \nThe field-wiring outlets may be electrically live, even when the UPS is disconnected from the Utility. \n- \nDangerous voltages may be present during Battery operation. \n- \nThe Battery must be disconnected during maintenance or service work. \n- \nThis UPS contains potentially hazardous voltages. \n- \nBe aware that the Inverter can restart automatically after the Utility voltage is restored. \n- \nEnd user must follow applicable regional occupational safety codes/regulations during installation, operation \nand equipment maintenance. This may require additional field marking or labelling defining appropriate level \nof PPE (Personal Protection Equipment) to reduce the risk of Arc-flash related injuries. \nContact our ABB Service Center for product specific information. \n \nInstallation \n \n- \nThis UPS must be installed and connected only by trained personnel. \n- \nVerify accurately during Commissioning and Maintenance of the UPS, for the following: \nDamaged components, squeezed wires and cables, or not correctly inserted plugs. \n- \nAfter removing the sidewalls of the UPS, make sure that all earth connections when reassembling, are correctly \nreattached. \n- \nThis UPS is intended for use in a controlled indoor environment free of conductive contaminants and \nprotected against animals intrusion. \n- \nWARNING! HIGH LEAKAGE CURRENT TO GROUND: \nGround connection is essential before connecting to AC input! \n- \nSwitching OFF the Unit does not isolate the UPS from the Utility. \n- \nDo not install the UPS in an excessively humid environment or near water. \n- \nAvoid spilling liquids on or dropping any foreign object into the UPS. \n- \nThe Unit must be placed in a sufficiently ventilated area; the ambient temperature should not exceed 104°F \n(40°C). \n- \nOptimal Battery life is obtained if the ambient temperature does not exceed 77°F (25°C). \n- \nIt is important that air can move freely around and through the Unit. Do not block the air vents. \n- \nAvoid locations in direct sunlight or near heat sources. \n \nStorage \n \n- \nStore the UPS in a dry location; storage temperature must be within -13°F (-25°C) to 131°F (+55°C). \n- \nThe optimal temperature for Battery storage is 68°F (20°C) to 77°F (25°C) and shall never exceed the range -4°F \n(-20°C) to 104°F (40°C). \n- \nIf the Unit is stored for a period exceeding 3 months, the Battery must be recharged periodically (time \ndepending on storage temperature). \n \nBattery \n \n- \nThe Battery-voltage is dangerous for person’s safety. \n- \nWhen replacing the Battery, use the same number, voltage (V) and capacity (Ah). \n- \nProper disposal or recycling of the Battery is required. \nRefer to your local codes for disposal requirements. \n- \nNever dispose of Battery in a fire: they may explode. \n- \nDo not open or mutilate Battery: their contents (electrolyte) may be extremely toxic. \nIf exposed to electrolyte, wash immediately with plenty of water. \n- \nAvoid charging in a sealed container. \n- \nNever short-circuit the Batteries. \nWhen working with Batteries, remove watches, rings or other metal objects and only use insulated tools. \n- \nIn case of air shipment, the cables +/- going to the Battery fuses/terminals shall be disconnected and isolated. \n",
            "clean_text": "6/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\n1\nSafety rules\nSave these instructions!\nThis manual contains important instructions for models MegaFlex 1000 to 1600 that should be followed during\ninstallation and maintenance of the UPS and Battery.\nGeneral\n-\nMove the UPS in an upright position in its original package to the final destination room.\nTo lift the cabinets, use a forklift or lifting belts with spreader bars.\n-\nCheck for sufficient floor and elevator loading capacity.\n-\nCheck the integrity of the UPS equipment carefully.\nIf you notice visible damage, do not install or start the UPS.\nContact your ABB Service Center immediately.\n-\nWARNING! RISK OF ELECTRICAL SHOCK!\nDo not remove covers, there are no user serviceable parts inside.\n-\nAfter switching off takes 5 minutes for the DC capacitors to discharge because a lethally high voltage remains\nat the terminals of the electrolytic capacitors.\n-\nUPS’s and Battery system require a 12 months periodic maintenance to operate reliably and safely.\nThis should be performed by qualified service personnel. The UPS contains its own energy source (Battery).\n-\nThe field-wiring outlets may be electrically live, even when the UPS is disconnected from the Utility.\n-\nDangerous voltages may be present during Battery operation.\n-\nThe Battery must be disconnected during maintenance or service work.\n-\nThis UPS contains potentially hazardous voltages.\n-\nBe aware that the Inverter can restart automatically after the Utility voltage is restored.\n-\nEnd user must follow applicable regional occupational safety codes/regulations during installation, operation\nand equipment maintenance. This may require additional field marking or labelling defining appropriate level\nof PPE (Personal Protection Equipment) to reduce the risk of Arc-flash related injuries.\nContact our ABB Service Center for product specific information.\nInstallation\n-\nThis UPS must be installed and connected only by trained personnel.\n-\nVerify accurately during Commissioning and Maintenance of the UPS, for the following:\nDamaged components, squeezed wires and cables, or not correctly inserted plugs.\n-\nAfter removing the sidewalls of the UPS, make sure that all earth connections when reassembling, are correctly\nreattached.\n-\nThis UPS is intended for use in a controlled indoor environment free of conductive contaminants and\nprotected against animals intrusion.\n-\nWARNING! HIGH LEAKAGE CURRENT TO GROUND:\nGround connection is essential before connecting to AC input!\n-\nSwitching OFF the Unit does not isolate the UPS from the Utility.\n-\nDo not install the UPS in an excessively humid environment or near water.\n-\nAvoid spilling liquids on or dropping any foreign object into the UPS.\n-\nThe Unit must be placed in a sufficiently ventilated area; the ambient temperature should not exceed 104°F\n(40°C).\n-\nOptimal Battery life is obtained if the ambient temperature does not exceed 77°F (25°C).\n-\nIt is important that air can move freely around and through the Unit. Do not block the air vents.\n-\nAvoid locations in direct sunlight or near heat sources.\nStorage\n-\nStore the UPS in a dry location; storage temperature must be within -13°F (-25°C) to 131°F (+55°C).\n-\nThe optimal temperature for Battery storage is 68°F (20°C) to 77°F (25°C) and shall never exceed the range -4°F\n(-20°C) to 104°F (40°C).\n-\nIf the Unit is stored for a period exceeding 3 months, the Battery must be recharged periodically (time\ndepending on storage temperature).\nBattery\n-\nThe Battery-voltage is dangerous for person’s safety.\n-\nWhen replacing the Battery, use the same number, voltage (V) and capacity (Ah).\n-\nProper disposal or recycling of the Battery is required.\nRefer to your local codes for disposal requirements.\n-\nNever dispose of Battery in a fire: they may explode.\n-\nDo not open or mutilate Battery: their contents (electrolyte) may be extremely toxic.\nIf exposed to electrolyte, wash immediately with plenty of water.\n-\nAvoid charging in a sealed container.\n-\nNever short-circuit the Batteries.\nWhen working with Batteries, remove watches, rings or other metal objects and only use insulated tools.\n-\nIn case of air shipment, the cables +/- going to the Battery fuses/terminals shall be disconnected and isolated."
        },
        {
            "page_number": 7,
            "character_count": 3581,
            "word_count": 567,
            "raw_text": "7/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \nSafety instructions when working with Battery \n \n \nDanger! \nExternal Battery must be installed and connected to the UPS by Qualified Service Personnel. \nInstallation Personnel must read this entire section before handling the UPS and Battery. \n \nFull voltage and current are always present at the Battery terminals. \nThe Battery used in this system can provide dangerous voltages, extremely high currents and a risk of electric \nshock. \nIf the terminals are shorted together or to ground they may cause severe injury. \nYou must be extremely careful to avoid electric shock and burns caused by contacting Battery terminals or \nshorting terminals during Battery installation. \nDo not touch uninsulated Battery terminals. \n \nA qualified service person, who is familiar with Battery systems and required precautions, must install and service \nthe Battery. \nThe installation must conform to national and local codes. \nKeep unauthorized personnel away from the Battery. \n \nThe qualified service person must take these precautions: \n \n1 \nWear protective clothing, such as rubber gloves and boots and protective eye wear. \nBattery contain caustic acids and toxic materials and can rupture or leak if mistreated. \nRemove rings and metal wristwatches or other metal objects and jewellery. \nDo not carry metal objects in your pockets where the objects can fall into the Battery cabinet. \nHigh energy through conductive materials could cause severe burns. \n \n2 \nTools must have insulated handles and must be insulated so that they will not short Battery terminals. \nDo not allow a tool to short between individual or separate Battery terminals or to the cabinet or rack. \nDo not lay tools or metal parts on top of the Battery and do not lay them where they could fall onto the \nBattery or into the cabinet. \n \n3 \nDisconnect charging source prior to connecting or disconnecting Battery terminals. \nInstall the Battery as shown on the drawing provided with the Battery. \nWhen connecting cables, never allow a cable to short across a Battery’s terminals, the string of Battery, or to \nthe cabinet or rack. \n \n4 \nAlign the cables on the Battery terminals so that the cable lug will not contact any part of the cabinet or rack, \neven if the Battery is moved. \nKeep the cable away from any sharp metal edges. \n \n5 \nInstall the Battery cables in such a way that the UPS or Battery cabinet doors cannot pinch them. \n \n6 \nDo not connect the Battery terminal to Ground. \nIf any Battery terminal is inadvertently grounded, remove the source of the ground. \nContacting any part of a grounded Battery can cause a risk of electric shock. \n \n7 \nDetermine if Battery is inadvertently grounded. If inadvertently grounded, remove source from ground. \nContact with any part of a grounded Battery can result in electrical shock. \nThe likelihood of such shock can be reduced if such grounds are removed during installation and \nmaintenance. \n \n8 \nTo reduce the risk of fire or electric shock, install the Battery in a temperature and humidity controlled \nindoor area, free of contaminants. \n \n9 \nBattery system chassis ground (earth) must be connected to the UPS chassis ground (earth). \nIf you use conduits, this ground conductor must be routed in the same conduit as the Battery conductors. \n \n10 \nWhere conductors may be exposed to physical damage, protect the conductors in accordance with all \napplicable codes. \n \n11 \nIf you are replacing the Battery or repairing Battery connections, shut OFF the UPS and remove the Battery \nfuses. \n \n \n",
            "clean_text": "7/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nSafety instructions when working with Battery\nDanger!\nExternal Battery must be installed and connected to the UPS by Qualified Service Personnel.\nInstallation Personnel must read this entire section before handling the UPS and Battery.\nFull voltage and current are always present at the Battery terminals.\nThe Battery used in this system can provide dangerous voltages, extremely high currents and a risk of electric\nshock.\nIf the terminals are shorted together or to ground they may cause severe injury.\nYou must be extremely careful to avoid electric shock and burns caused by contacting Battery terminals or\nshorting terminals during Battery installation.\nDo not touch uninsulated Battery terminals.\nA qualified service person, who is familiar with Battery systems and required precautions, must install and service\nthe Battery.\nThe installation must conform to national and local codes.\nKeep unauthorized personnel away from the Battery.\nThe qualified service person must take these precautions:\n1\nWear protective clothing, such as rubber gloves and boots and protective eye wear.\nBattery contain caustic acids and toxic materials and can rupture or leak if mistreated.\nRemove rings and metal wristwatches or other metal objects and jewellery.\nDo not carry metal objects in your pockets where the objects can fall into the Battery cabinet.\nHigh energy through conductive materials could cause severe burns.\n2\nTools must have insulated handles and must be insulated so that they will not short Battery terminals.\nDo not allow a tool to short between individual or separate Battery terminals or to the cabinet or rack.\nDo not lay tools or metal parts on top of the Battery and do not lay them where they could fall onto the\nBattery or into the cabinet.\n3\nDisconnect charging source prior to connecting or disconnecting Battery terminals.\nInstall the Battery as shown on the drawing provided with the Battery.\nWhen connecting cables, never allow a cable to short across a Battery’s terminals, the string of Battery, or to\nthe cabinet or rack.\n4\nAlign the cables on the Battery terminals so that the cable lug will not contact any part of the cabinet or rack,\neven if the Battery is moved.\nKeep the cable away from any sharp metal edges.\n5\nInstall the Battery cables in such a way that the UPS or Battery cabinet doors cannot pinch them.\n6\nDo not connect the Battery terminal to Ground.\nIf any Battery terminal is inadvertently grounded, remove the source of the ground.\nContacting any part of a grounded Battery can cause a risk of electric shock.\n7\nDetermine if Battery is inadvertently grounded. If inadvertently grounded, remove source from ground.\nContact with any part of a grounded Battery can result in electrical shock.\nThe likelihood of such shock can be reduced if such grounds are removed during installation and\nmaintenance.\n8\nTo reduce the risk of fire or electric shock, install the Battery in a temperature and humidity controlled\nindoor area, free of contaminants.\n9\nBattery system chassis ground (earth) must be connected to the UPS chassis ground (earth).\nIf you use conduits, this ground conductor must be routed in the same conduit as the Battery conductors.\n10\nWhere conductors may be exposed to physical damage, protect the conductors in accordance with all\napplicable codes.\n11\nIf you are replacing the Battery or repairing Battery connections, shut OFF the UPS and remove the Battery\nfuses."
        },
        {
            "page_number": 8,
            "character_count": 1304,
            "word_count": 194,
            "raw_text": "8/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n1.1 Safety symbols and warnings \nSafety warnings \n \nThe text of this manual contains some warnings to avoid risk to the persons and to avoid damages to the UPS \nsystem and the supplied critical loads. \n \nThe non-observance of the warnings reminding hazardous situations could result in human injury and equipment \ndamages. \n \nPlease pay attention to the meaning of the following warnings and symbols. \n \n \n \nThroughout this manual the following symbols are defined: \n \n \n \nWarning, if instruction is not followed injury or serious equipment damage may occur! \n \n \n \n \nCaution, internal parts have dangerous voltage present. \nRisk of electric shock! \n \n \n \nPE (Earth) – GND (Ground) \nProtective Grounding terminal: \nA terminal which must be connected to earth ground prior to making any other connection to \nthe equipment. \n \n \nA terminal to which or from which an alternating (sine wave) current or voltage may be applied \nor supplied. \n \n \nA terminal to which or from which a direct current or voltage may be applied or supplied. \n \n \nThis symbol indicated the word “phase”. \n \n \nThis symbol indicates the principal ON/OFF switch in the on position. \n \n \nThis symbol indicates the principal ON/OFF switch in the off position. \n \n \n \n",
            "clean_text": "8/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\n1.1 Safety symbols and warnings\nSafety warnings\nThe text of this manual contains some warnings to avoid risk to the persons and to avoid damages to the UPS\nsystem and the supplied critical loads.\nThe non-observance of the warnings reminding hazardous situations could result in human injury and equipment\ndamages.\nPlease pay attention to the meaning of the following warnings and symbols.\nThroughout this manual the following symbols are defined:\nWarning, if instruction is not followed injury or serious equipment damage may occur!\nCaution, internal parts have dangerous voltage present.\nRisk of electric shock!\nPE (Earth) – GND (Ground)\nProtective Grounding terminal:\nA terminal which must be connected to earth ground prior to making any other connection to\nthe equipment.\nA terminal to which or from which an alternating (sine wave) current or voltage may be applied\nor supplied.\nA terminal to which or from which a direct current or voltage may be applied or supplied.\nThis symbol indicated the word “phase”.\nThis symbol indicates the principal ON/OFF switch in the on position.\nThis symbol indicates the principal ON/OFF switch in the off position."
        },
        {
            "page_number": 9,
            "character_count": 1802,
            "word_count": 262,
            "raw_text": "9/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n1.2 Cyber security \n \n \n \nUPS must be protected in a Security Restricted Area. \n \n \nUPS must be installed in a location/room with mechanical lock. \n \n \nLimit access to authorized personnel only and it shall stay under Authorized Personnel Operator to \nmanage the accesses. \n \n \nThe UPS products are designed to be connected and to communicate information and data via a \nnetwork interface through the optional SNMP card, which should be connected to a secure network. \nIt is customer sole responsibility to provide and continuously ensure a secure connection between \nthe product and customer network or any other network and to establish and maintain appropriate \nmeasures (such as but not limited to the installation of firewalls, application of authentication \nmeasures, encryption of data, installation of antivirus programs, etc.) to protect the UPS product, \nthe network, its system and interfaces against any kind of security breaches, unauthorized access, \ninterference, intrusion, leakage and/or theft of data or information. \n \n \nABB Ltd and its affiliates are not liable for damages and/or losses related to such security \nbreaches, unauthorized access, interference, intrusion, leakage and/or theft of data or information. \nAlthough ABB provides functionality testing on the products and updates that we release, you \nshould institute your own testing program for any product updates or other major system updates \n(to include but not limited to code changes, configuration file changes, third party software \nupdates or patches, hardware change out, etc.) to ensure that the security measures that you have \nimplemented have not been compromised and system functionality in your environment is as \nexpected. \n \n \n \n \n \n",
            "clean_text": "9/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\n1.2 Cyber security\nUPS must be protected in a Security Restricted Area.\nUPS must be installed in a location/room with mechanical lock.\nLimit access to authorized personnel only and it shall stay under Authorized Personnel Operator to\nmanage the accesses.\nThe UPS products are designed to be connected and to communicate information and data via a\nnetwork interface through the optional SNMP card, which should be connected to a secure network.\nIt is customer sole responsibility to provide and continuously ensure a secure connection between\nthe product and customer network or any other network and to establish and maintain appropriate\nmeasures (such as but not limited to the installation of firewalls, application of authentication\nmeasures, encryption of data, installation of antivirus programs, etc.) to protect the UPS product,\nthe network, its system and interfaces against any kind of security breaches, unauthorized access,\ninterference, intrusion, leakage and/or theft of data or information.\nABB Ltd and its affiliates are not liable for damages and/or losses related to such security\nbreaches, unauthorized access, interference, intrusion, leakage and/or theft of data or information.\nAlthough ABB provides functionality testing on the products and updates that we release, you\nshould institute your own testing program for any product updates or other major system updates\n(to include but not limited to code changes, configuration file changes, third party software\nupdates or patches, hardware change out, etc.) to ensure that the security measures that you have\nimplemented have not been compromised and system functionality in your environment is as\nexpected."
        },
        {
            "page_number": 10,
            "character_count": 507,
            "word_count": 85,
            "raw_text": "10/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n2 \nLayout \n2.1 Layout MegaFlex 1000 to 1600 \n \nFig. 2.1-1   MegaFlex 1000 to 1600 - General view \nFig. 2.1-3   Control Panel \nFig. 2.1-4   Connectivity Rack\n \n \nFig. 2.1-2   MegaFlex 1000 to 1600 - General view with open doors \n \n \nMGF_UL_1000-1600_UPS_ABB_02\nSNMP\nCI\nJ35DSP\n1 2\nMGF_UL_1000-1600_Connectivity interface_01\nEPO\nEPO\n+ -\nQ1\nUVR\nJ35µP\nXA\nMGF_UL_1000-1600_S1_UPS_04\n1 2\nXA\nRPA\nJ35\u001fP\nSNMP\nCR\nCI\nJ35DSP\nEP O\nE P O\n+ -\nQ 1\nU VR\n",
            "clean_text": "10/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\n2\nLayout\n2.1 Layout MegaFlex 1000 to 1600\nFig. 2.1-1 MegaFlex 1000 to 1600 - General view\nFig. 2.1-3 Control Panel\nFig. 2.1-4 Connectivity Rack\nFig. 2.1-2 MegaFlex 1000 to 1600 - General view with open doors\nMGF_UL_1000-1600_UPS_ABB_02\nSNMP\nCI\nJ35DSP\n1 2\nMGF_UL_1000-1600_Connectivity interface_01\nEPO\nEPO\n+ -\nQ1\nUVR\nJ35µP\nXA\nMGF_UL_1000-1600_S1_UPS_04\n1 2\nXA\nRPA\nJ35\u001fP\nSNMP\nCR\nCI\nJ35DSP\nEP O\nE P O\n+ -\nQ 1\nU VR"
        },
        {
            "page_number": 11,
            "character_count": 1063,
            "word_count": 161,
            "raw_text": "11/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n \nFig. 2.1-5   MegaFlex 1000 to 1600 - General view without protection panels \n \n \n1 \nOpening for top cable entry (please remove the plate before drilling any holes) \n2 \nOpening for bottom cable entry (please remove the plate before drilling any holes) \n3 \nBus bars for Utility input connection \n4 \nBus bars for Load output connection \n5 \nBus bars for External Battery connection \nCI \nCustomer Interface Board (see Fig. 2.1-4) \nCR \nConnectivity Rack \nJ35DSP Serial port RS232 (only for ABB Service Center) \nJ35µP \nSerial port RS232 for IMV protocol \nRPA \nRPA board (Redundant Parallel Architecture) for Parallel System (option - see Fig. 2.1-2) \nSNMP \n3-ph SNMP/WEB plug-in adapter (option - see Fig. 2.1-4) \nXA \nTerminal block (see Section 4.11) \n \n \n \nCaution! \nConvenience test terminals are available for ABB Service Technician only. \nUnauthorized access to test terminals exposes to electric shock hazard risk and increases risk of \nUPS failure. \n \nMGF_UL_1000-1600_UPS_ABB_05\n4\n5\n3\n2\n1\n",
            "clean_text": "11/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nFig. 2.1-5 MegaFlex 1000 to 1600 - General view without protection panels\n1\nOpening for top cable entry (please remove the plate before drilling any holes)\n2\nOpening for bottom cable entry (please remove the plate before drilling any holes)\n3\nBus bars for Utility input connection\n4\nBus bars for Load output connection\n5\nBus bars for External Battery connection\nCI\nCustomer Interface Board (see Fig. 2.1-4)\nCR\nConnectivity Rack\nJ35DSP Serial port RS232 (only for ABB Service Center)\nJ35µP\nSerial port RS232 for IMV protocol\nRPA\nRPA board (Redundant Parallel Architecture) for Parallel System (option - see Fig. 2.1-2)\nSNMP\n3-ph SNMP/WEB plug-in adapter (option - see Fig. 2.1-4)\nXA\nTerminal block (see Section 4.11)\nCaution!\nConvenience test terminals are available for ABB Service Technician only.\nUnauthorized access to test terminals exposes to electric shock hazard risk and increases risk of\nUPS failure.\nMGF_UL_1000-1600_UPS_ABB_05\n4\n5\n3\n2\n1"
        },
        {
            "page_number": 12,
            "character_count": 1083,
            "word_count": 148,
            "raw_text": "12/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n3 \nEnvironment \n \n3.1 Recycling instructions \n \nNote! \nThis product has been designed to respect the environment, using materials and components \nrespecting eco-design rules. \nIt does not contain CFCs (Carbon Fluor Clorid) or HCFCs (Halogen Carbon Fluor Clorid). \n \n \n \n \n \n \nPacking material recycling! \nABB, in compliance with environment protection, uses only environmentally friendly material at \nthe end of its service life, must be recovered conforming to the local applicable regulations. \nUPS packing materials must be recycled in compliance with all applicable regulations. \n \n \n \n \n \n \nRecycling at the end of service life! \nABB, in compliance with environment protection recommends to the User that the UPS \nequipment, at the end of its service life, must be recovered conforming to the local applicable \nregulations. \n \n \n \n \n \n \n \nBattery disposal! \nLeads contained in the Batteries is a dangerous substance for the environment, therefore it \nmust be correctly recycled by specialized companies. \n \n",
            "clean_text": "12/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\n3\nEnvironment\n3.1 Recycling instructions\nNote!\nThis product has been designed to respect the environment, using materials and components\nrespecting eco-design rules.\nIt does not contain CFCs (Carbon Fluor Clorid) or HCFCs (Halogen Carbon Fluor Clorid).\nPacking material recycling!\nABB, in compliance with environment protection, uses only environmentally friendly material at\nthe end of its service life, must be recovered conforming to the local applicable regulations.\nUPS packing materials must be recycled in compliance with all applicable regulations.\nRecycling at the end of service life!\nABB, in compliance with environment protection recommends to the User that the UPS\nequipment, at the end of its service life, must be recovered conforming to the local applicable\nregulations.\nBattery disposal!\nLeads contained in the Batteries is a dangerous substance for the environment, therefore it\nmust be correctly recycled by specialized companies."
        },
        {
            "page_number": 13,
            "character_count": 1277,
            "word_count": 206,
            "raw_text": "13/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4 \nInstallation \n4.1 Transport \nThe UPS is packaged on a pallet suitable for handling with a forklift. \nThe UPS must be moved in upright position. \nDo not tilt cabinets more than +/- 10° during handling. \nMove the UPS in its original package to the final destination site. \nDo not stack other packages on top: This could damage the UPS. \n \n \nForklift \n \n \nFig. 4.1-1   Position of the forklift when moving the unpacked UPS \nForklift \nThe UPS must be lifted with a forklift in upright \nposition. \n \nTake note of the Center of Gravity marked on the \npackage. \n \nWarning! \n \nCheck for sufficient floor and elevator loading \ncapacity. \n \nTransport UPS only in upright position. \n \nDo not stack other package on top of the UPS. \nCrane \n \nFig. 4.1-2   Position of the carrying belts when moving the unpacked UPS \nCrane \n \nIf the UPS has to be lifted by crane, use suitable \ncarrying belts taking note of the Center of Gravity \nmarked on the package. \n \nTake all necessary precautions to avoid damage \nto the cabinet while hoisting the UPS. \n \n \n \nWarning! \nWhen loading / unloading and when moving \nthe UPS, it is forbidden: \n \n \nWhen loading / unloading and when moving \nthe UPS, pay attention to: \n \n \n \n \n \n \n",
            "clean_text": "13/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\n4\nInstallation\n4.1 Transport\nThe UPS is packaged on a pallet suitable for handling with a forklift.\nThe UPS must be moved in upright position.\nDo not tilt cabinets more than +/- 10° during handling.\nMove the UPS in its original package to the final destination site.\nDo not stack other packages on top: This could damage the UPS.\nForklift\nFig. 4.1-1 Position of the forklift when moving the unpacked UPS\nForklift\nThe UPS must be lifted with a forklift in upright\nposition.\nTake note of the Center of Gravity marked on the\npackage.\nWarning!\nCheck for sufficient floor and elevator loading\ncapacity.\nTransport UPS only in upright position.\nDo not stack other package on top of the UPS.\nCrane\nFig. 4.1-2 Position of the carrying belts when moving the unpacked UPS\nCrane\nIf the UPS has to be lifted by crane, use suitable\ncarrying belts taking note of the Center of Gravity\nmarked on the package.\nTake all necessary precautions to avoid damage\nto the cabinet while hoisting the UPS.\nWarning!\nWhen loading / unloading and when moving\nthe UPS, it is forbidden:\nWhen loading / unloading and when moving\nthe UPS, pay attention to:"
        },
        {
            "page_number": 14,
            "character_count": 1132,
            "word_count": 176,
            "raw_text": "14/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.1.1 Dimensions and weights MegaFlex 1000 to 1600 \n \nFig. 4.1.1-1   MegaFlex 1000 to 1600 – UPS dimensions \n \nDimensions (W x D x H): \n129.92 x 39.37 x 86.62 inches / 3300 x 1000* x 2200 mm \n \n*) \nFor seismic installations allow additional 3” (76 mm) spacing at rear of the \nUPS to accommodate anchoring when placing against the wall! \n \n \n \n \nWeight: \nMegaFlex 1000 – 1100 – 1200 \nUPS complete: \n9150 lbs \n4150 kg \nPower Section cabinet: \n4564 lbs \n2070 kg \nIn/Out Section cabinet: \n4586 lbs \n2080 kg \n \n \n \n \n \nMegaFlex 1500 & 1600 \n \n \n \nUPS complete: \n10274 lbs \n4660 kg \n \nPower Section cabinet: \n5424 lbs \n2460 kg \n \nIn/Out Section cabinet: \n4850 lbs \n2200 kg \n \n \n \n \nFloor loading (UPS complete): \nMegaFlex 1000 – 1100 – 1200 \nMegaFlex 1500 & 1600 \n \n265 lbs/sq.ft   /   1294 kg/m2 \n315 lbs/sq.ft   /   1538 kg/m2 \n \n \n \nNote! \nThe weight of each single piece is marked outside the package! \n \n \nMGF_UL_1000-1600_S1_UPS dimensions_01\n62.99\"\n1600 mm\n86.62\"\n2200mm\n129.92\"\n3300mm\n66.93\"\n1700 mm\nPower Section cabinet\nIn/Out Section cabinet\n39.37\"\n1000mm\n",
            "clean_text": "141.1 Dimensions and weights MegaFlex 1000 to 1600\nFig. 4.1.1-1 MegaFlex 1000 to 1600 – UPS dimensions\nDimensions (W x D x H):\n129.92 x 39.37 x 86.62 inches / 3300 x 1000* x 2200 mm\n*)\nFor seismic installations allow additional 3” (76 mm) spacing at rear of the\nUPS to accommodate anchoring when placing against the wall!\nWeight:\nMegaFlex 1000 – 1100 – 1200\nUPS complete:\n9150 lbs\n4150 kg\nPower Section cabinet:\n4564 lbs\n2070 kg\nIn/Out Section cabinet:\n4586 lbs\n2080 kg\nMegaFlex 1500 & 1600\nUPS complete:\n10274 lbs\n4660 kg\nPower Section cabinet:\n5424 lbs\n2460 kg\nIn/Out Section cabinet:\n4850 lbs\n2200 kg\nFloor loading (UPS complete):\nMegaFlex 1000 – 1100 – 1200\nMegaFlex 1500 & 1600\n265 lbs/sq.ft / 1294 kg/m2\n315 lbs/sq.ft / 1538 kg/m2\nNote!\nThe weight of each single piece is marked outside the package!\nMGF_UL_1000-1600_S1_UPS dimensions_01\n62.99\"\n1600 mm\n86.62\"\n2200mm\n129.92\"\n3300mm\n66.93\"\n1700 mm\nPower Section cabinet\nIn/Out Section cabinet\n39.37\"\n1000mm"
        },
        {
            "page_number": 15,
            "character_count": 2004,
            "word_count": 318,
            "raw_text": "15/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.2 Delivery \nWhen delivered, inspect the package integrity and the physical conditions of the cabinets carefully. \n \nIn case of any damage sustained during transport, immediately inform the carrier and contact your local ABB \nService Center. \n \nA detailed report of the damage is necessary for any insurance claim. \n \n \n \nNote! \nA damaged UPS must never be installed or connected to Utility or Battery! \n \n \n \n \n4.3 Storage \n4.3.1 Storage of the UPS \nThe equipment is carefully packed for transport and storage so that it is in a \nperfect condition when eventually installed. \n \n \nNever leave an UPS outside the building and do not store the UPS one on top of \nthe other. \n \nIt is advisable to store the UPS in its original package in a dry, dust-free room, away from chemical substances, \nand with a temperature range not exceeding -13°F (-25°C) to 131°F (55°C). \nIn case the Battery is included please refer to Section 4.3.2. \n \nSome important functions of the UPS, such as the customized functions, are defined by parameters stored in a \nRAM memory. \nA small backup Battery located on the Control Unit board supplies the RAM. \nIf the storage time of the UPS exceeds 1 year, these functions should be verified by an authorized Service Center \nbefore putting the UPS into operation. \n \n \n \n4.3.2 Storage of Battery \nWhen the delivery includes a maintenance free Battery, keep in mind that they are subject to self-discharge and \ntherefore you must recharge the Battery. \n \nThe storage time without Battery recharge depends on the temperature of the storage site. \n \nThe optimal room temperature for Battery storage is 68°F (20°C) to 77°F (25°C) and shall never exceed the range   \n-4°F (-20°C) to 104°F (40°C). \n \n \nRecharge stored maintenance free Battery every: \n6 months when the storage temperature is 68°F (20°C) \n3 months when the storage temperature is 86°F (30°C) \n2 months when the storage temperature is 95°F (35°C) \n \n \n",
            "clean_text": "152 Delivery\nWhen delivered, inspect the package integrity and the physical conditions of the cabinets carefully.\nIn case of any damage sustained during transport, immediately inform the carrier and contact your local ABB\nService Center.\nA detailed report of the damage is necessary for any insurance claim.\nNote!\nA damaged UPS must never be installed or connected to Utility or Battery!\n4.3 Storage\n4.3.1 Storage of the UPS\nThe equipment is carefully packed for transport and storage so that it is in a\nperfect condition when eventually installed.\nNever leave an UPS outside the building and do not store the UPS one on top of\nthe other.\nIt is advisable to store the UPS in its original package in a dry, dust-free room, away from chemical substances,\nand with a temperature range not exceeding -13°F (-25°C) to 131°F (55°C).\nIn case the Battery is included please refer to Section 4.3.2.\nSome important functions of the UPS, such as the customized functions, are defined by parameters stored in a\nRAM memory.\nA small backup Battery located on the Control Unit board supplies the RAM.\nIf the storage time of the UPS exceeds 1 year, these functions should be verified by an authorized Service Center\nbefore putting the UPS into operation.\n4.3.2 Storage of Battery\nWhen the delivery includes a maintenance free Battery, keep in mind that they are subject to self-discharge and\ntherefore you must recharge the Battery.\nThe storage time without Battery recharge depends on the temperature of the storage site.\nThe optimal room temperature for Battery storage is 68°F (20°C) to 77°F (25°C) and shall never exceed the range\n-4°F (-20°C) to 104°F (40°C).\nRecharge stored maintenance free Battery every:\n6 months when the storage temperature is 68°F (20°C)\n3 months when the storage temperature is 86°F (30°C)\n2 months when the storage temperature is 95°F (35°C)"
        },
        {
            "page_number": 16,
            "character_count": 2754,
            "word_count": 423,
            "raw_text": "16/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.4 Place of installation \n4.4.1 UPS location \n \nNote! \nUPS installation and connection must be performed only by an ABB Service Technician! \nIf optional cabinets and accessories are included with the UPS, please refer to those accompanying \nmanuals for installation and operating instructions. \nThe UPS is intended for use in electrical rooms. \nDo not locate or stock easily flammable materials in the same room as the UPS. \n \nIt is important to have a clean, dust-free environment provided with proper ventilation and air-conditioning to \nkeep the ambient temperature within the specified operating range. \n \nThe recommended air inlet temperature is from 68°F (20°C) to 77°F (25°C) (max. 104°F / 40°C). \nRefer to Section 4.5. \n \nCheck for sufficient floor load capacity before installing the UPS and the Battery. \nRefer to Section 4.1.1. \n \nFor Battery installation follow the local codes and the recommendation of the Battery supplier. \n \n \nNote! \nOperation at temperatures higher than 77°F (25°C) will reduce Battery life. \nPotential consequences are explained in the User Manual to Section 9.1.4: read and understand \nthem. \n \nThe MegaFlex 1000 to 1600 UPS can radiate radio frequency energy. \nAlthough some RFI (Radio Frequency Interference) filtering is inherent to the UPS there is no guarantee that the \nUPS will not influence sensitive devices such as cameras and monitors that are positioned close by. \nIf interference is expected, the UPS should be moved away from the sensitive equipment. \n \n4.4.2 Later commissioning \nIt’s not recommended to unpack UPS until commissioning can be performed. In any case, care must be taken to \nprevent foreign object to fall into UPS openings (e.g. debris due to construction works or fasteners). Do not \nperform construction work over the UPS cabinet. \n \n4.4.3 Altitude \nMaximum altitude of installation without derating is 3300 ft (1000 m). \n \n4.4.4 Positioning of the UPS \n \nFig. 4.4.4-1   MegaFlex 1000 to 1600 – Positioning of the UPS \nThe rear panel of the UPS may be mounted flush to a wall or \nother structure. \n \nClearance around the front of the unit should be sufficient \nto enable free passage of personnel with the doors fully \nopen, and to allow sufficient airflow to the door vents. \nCheck Section 110-26(A) of the NEC code for specific \nrequirements. \n \nTo guarantee proper cooling air exhaust, the mandatory \nminimum clearance between ceiling and top of the UPS is \n18” (460 mm). \n \nA single-phase power outlet (120Vac) should be provided \nnear the UPS for connection of power tools, test \nequipment or connectivity devices. \nThis outlet must be grounded. \n \n \nMin.\n18\"  /  460mm\nMGF_UL_1000-1600_S1_UPS disposition_01\n",
            "clean_text": "164 Place of installation\n4.4.1 UPS location\nNote!\nUPS installation and connection must be performed only by an ABB Service Technician!\nIf optional cabinets and accessories are included with the UPS, please refer to those accompanying\nmanuals for installation and operating instructions.\nThe UPS is intended for use in electrical rooms.\nDo not locate or stock easily flammable materials in the same room as the UPS.\nIt is important to have a clean, dust-free environment provided with proper ventilation and air-conditioning to\nkeep the ambient temperature within the specified operating range.\nThe recommended air inlet temperature is from 68°F (20°C) to 77°F (25°C) (max. 104°F / 40°C).\nRefer to Section 4.5.\nCheck for sufficient floor load capacity before installing the UPS and the Battery.\nRefer to Section 4.1.1.\nFor Battery installation follow the local codes and the recommendation of the Battery supplier.\nNote!\nOperation at temperatures higher than 77°F (25°C) will reduce Battery life.\nPotential consequences are explained in the User Manual to Section 9.1.4: read and understand\nthem.\nThe MegaFlex 1000 to 1600 UPS can radiate radio frequency energy.\nAlthough some RFI (Radio Frequency Interference) filtering is inherent to the UPS there is no guarantee that the\nUPS will not influence sensitive devices such as cameras and monitors that are positioned close by.\nIf interference is expected, the UPS should be moved away from the sensitive equipment.\n4.4.2 Later commissioning\nIt’s not recommended to unpack UPS until commissioning can be performed. In any case, care must be taken to\nprevent foreign object to fall into UPS openings (e.g. debris due to construction works or fasteners). Do not\nperform construction work over the UPS cabinet.\n4.4.3 Altitude\nMaximum altitude of installation without derating is 3300 ft (1000 m).\n4.4.4 Positioning of the UPS\nFig. 4.4.4-1 MegaFlex 1000 to 1600 – Positioning of the UPS\nThe rear panel of the UPS may be mounted flush to a wall or\nother structure.\nClearance around the front of the unit should be sufficient\nto enable free passage of personnel with the doors fully\nopen, and to allow sufficient airflow to the door vents.\nCheck Section 110-26(A) of the NEC code for specific\nrequirements.\nTo guarantee proper cooling air exhaust, the mandatory\nminimum clearance between ceiling and top of the UPS is\n18” (460 mm).\nA single-phase power outlet (120Vac) should be provided\nnear the UPS for connection of power tools, test\nequipment or connectivity devices.\nThis outlet must be grounded.\nMin.\n18\" / 460mm\nMGF_UL_1000-1600_S1_UPS disposition_01"
        },
        {
            "page_number": 17,
            "character_count": 1654,
            "word_count": 286,
            "raw_text": "17/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.4.5 Standing floor \nMake sure standing floor (especially in case of raised floor) has sufficient weight loading capability to tolerate the \nUPS and extra weight that might occur from time to time. \nThe UPS must be installed on concrete or another non-combustible surface. \n \n \n \nMegaFlex 1000 to 1600     Opening for input and output cable connections \n \n \nFig. 4.4.5-1   MegaFlex 1000 to 1600 – Opening on top of the cabinet for input and output cables connections \n \n \n \n \n \nFig. 4.4.5-2   MegaFlex 1000 to 1600 – Opening on bottom of the cabinet for input & output cables connections \n \n \nMegaFlex 1000 to 1600 openings are provided on the top (*) and the bottom (*) of the UPS cabinet for the \nconnection of input and output cables. \nPay attention to the position of these openings, when choosing the placement of the UPS. \nThese openings are covered with a protective plate. \n*)   Please remove the plate before drilling any holes (see Fig. 4.9-2). \n \n \n \nMGF_UL_1000-1600_S1_UPS view top_01US\nFrontal side\nPower Section cabinet\nIn/Out Section cabinet\n35.63 \" / 905 mm\n39.37 \" / 1000 mm\n107.44\" / 2729mm\n129.92 \" / 3300 mm\n1.26 \" / 32 mm\n21.22 \" / 539 mm\n1.04 \"\n26.5 mm\n2.70 \"\n68.5 mm\nOpening on top\nfor input & output\ncables connections\nOpening on top\nfor input & output\ncables connections\nMGF_UL_1000-1600_S1_UPS view bottom_01US\nFrontal side\nPower Section cabinet\nIn/Out Section cabinet\n33.15 \" / 842 mm\n39.37 \" / 1000 mm\n108.11 \" / 2746mm\n129.92 \" / 3300 mm\n1.97 \" / 50 mm\n19.84 \" / 504 mm\n2.72 \"\n69 mm\n3.50 \"\n89 mm\nOpening on bottom\nfor input & output\ncables connections\n",
            "clean_text": "174.5 Standing floor\nMake sure standing floor (especially in case of raised floor) has sufficient weight loading capability to tolerate the\nUPS and extra weight that might occur from time to time.\nThe UPS must be installed on concrete or another non-combustible surface.\nMegaFlex 1000 to 1600 Opening for input and output cable connections\nFig. 4.4.5-1 MegaFlex 1000 to 1600 – Opening on top of the cabinet for input and output cables connections\nFig. 4.4.5-2 MegaFlex 1000 to 1600 – Opening on bottom of the cabinet for input & output cables connections\nMegaFlex 1000 to 1600 openings are provided on the top (*) and the bottom (*) of the UPS cabinet for the\nconnection of input and output cables.\nPay attention to the position of these openings, when choosing the placement of the UPS.\nThese openings are covered with a protective plate.\n*) Please remove the plate before drilling any holes (see Fig. 4.9-2).\nMGF_UL_1000-1600_S1_UPS view top_01US\nFrontal side\nPower Section cabinet\nIn/Out Section cabinet\n35.63 \" / 905 mm\n39.37 \" / 1000 mm\n107.44\" / 2729mm\n129.92 \" / 3300 mm\n1.26 \" / 32 mm\n21.22 \" / 539 mm\n1.04 \"\n26.5 mm\n2.70 \"\n68.5 mm\nOpening on top\nfor input & output\ncables connections\nOpening on top\nfor input & output\ncables connections\nMGF_UL_1000-1600_S1_UPS view bottom_01US\nFrontal side\nPower Section cabinet\nIn/Out Section cabinet\n33.15 \" / 842 mm\n39.37 \" / 1000 mm\n108.11 \" / 2746mm\n129.92 \" / 3300 mm\n1.97 \" / 50 mm\n19.84 \" / 504 mm\n2.72 \"\n69 mm\n3.50 \"\n89 mm\nOpening on bottom\nfor input & output\ncables connections"
        },
        {
            "page_number": 18,
            "character_count": 1189,
            "word_count": 203,
            "raw_text": "18/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n \nFixing of the UPS cabinet MegaFlex 1000 to 1600 on the floor \n \nThe UPS cabinet is free standing and normally does not require to be bolted to the floor. \nThe UPS cabinet can be fixed however to the floor by bolting it with the supporting blocks to the floor. \n \nFig. 4.4.5.3   MegaFlex 1000 to 1600 – Fixing of the UPS cabinet on the floor \n \n \nFig. 4.4.5.4   MegaFlex 1000 to 1600 – UPS cabinet floor fixing points \n \n \n \nMGF_UL_1000-1600_S1_UPS fixing_01a\nA\nDetail A\nØ 0.55\" / 14mm\nDetail holes\nFrontal side\nPower Section cabinet\n9.60\"\n244mm\n23.78\"\n604mm\n4.17\"\n106mm\n5.35\"\n136mm\n10.51\"\n267mm\n7.36\"\n187mm\n15.98\"\n403mm\n16.81\"\n427mm\n15.24\"\n387mm\n0.49\"\n12.5mm\n4.17\"\n106mm\n129.92\" / 3300mm\n5.35\"\n136mm\n5.35\"\n136mm\n5.35\"\n136mm\n16.73\" / 425mm\n3.35\"\n85mm\n16.73\" / 425mm\n2.56\"\n65mm\n39.37\" / 1000mm\n3.35\"\n85mm\n33.46\" / 850mm\n39.37\" / 1000mm\n1.69\"\n43mm\n2.56\"\n65mm\n0.98\"\n25mm\n14.37\" / 365mm\n29.13\" / 740mm\n14.37\" / 365mm\n5.00\" / 127mm\n19.72\" / 501mm\n21.30\" / 541mm\n18.50\" / 470mm\n129.92\" / 3300mm\n2.36\" / 60mm\n0.49\"\n12.5mm\n2.58\"\n65.5mm\n2.58\"\n65.5mm\n2.09\"\n53mm\n2.09\"\n53mm\nSeismic installations\n(option)\nIn/Out Section cabinet\n",
            "clean_text": "18/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nFixing of the UPS cabinet MegaFlex 1000 to 1600 on the floor\nThe UPS cabinet is free standing and normally does not require to be bolted to the floor.\nThe UPS cabinet can be fixed however to the floor by bolting it with the supporting blocks to the floor.\nFig. 4.4.5.3 MegaFlex 1000 to 1600 – Fixing of the UPS cabinet on the floor\nFig. 4.4.5.4 MegaFlex 1000 to 1600 – UPS cabinet floor fixing points\nMGF_UL_1000-1600_S1_UPS fixing_01a\nA\nDetail A\nØ 0.55\" / 14mm\nDetail holes\nFrontal side\nPower Section cabinet\n9.60\"\n244mm\n23.78\"\n604mm\n4.17\"\n106mm\n5.35\"\n136mm\n10.51\"\n267mm\n7.36\"\n187mm\n15.98\"\n403mm\n16.81\"\n427mm\n15.24\"\n387mm\n0.49\"\n12.5mm\n4.17\"\n106mm\n129.92\" / 3300mm\n5.35\"\n136mm\n5.35\"\n136mm\n5.35\"\n136mm\n16.73\" / 425mm\n3.35\"\n85mm\n16.73\" / 425mm\n2.56\"\n65mm\n39.37\" / 1000mm\n3.35\"\n85mm\n33.46\" / 850mm\n39.37\" / 1000mm\n1.69\"\n43mm\n2.56\"\n65mm\n0.98\"\n25mm\n14.37\" / 365mm\n29.13\" / 740mm\n14.37\" / 365mm\n5.00\" / 127mm\n19.72\" / 501mm\n21.30\" / 541mm\n18.50\" / 470mm\n129.92\" / 3300mm\n2.36\" / 60mm\n0.49\"\n12.5mm\n2.58\"\n65.5mm\n2.58\"\n65.5mm\n2.09\"\n53mm\n2.09\"\n53mm\nSeismic installations\n(option)\nIn/Out Section cabinet"
        },
        {
            "page_number": 19,
            "character_count": 2105,
            "word_count": 315,
            "raw_text": "19/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n \n \nFig. 4.4.5-5   MegaFlex 1000 to 1600 – RPA Parallel System disposition \n \n \nIn case of Parallel System, try to place the UPS modules in sequence of their numbers (marked \non the packing). \n \nIf the units are positioned “side by side”, the side panels must be mounted on all units. \n \nRemove the side air inlet grids on the intermediate units to run the control bus cable \nconnections. \n \n \n \n \n4.4.6 Battery location \nBatteries require a well-ventilated room with controlled temperature to obtain reliable operation. \n \nThe Battery can be installed immediately adjacent to the UPS (left or right side) or remotely from the UPS. \nIf the Battery is installed remotely from the UPS, a wall mounted DC disconnect device must be installed within \nline-of-site to both the UPS and the Battery. \n \nThe optimal room temperature for Battery storage is 68°F (20°C) to 77°F (25°C) and shall never exceed the range -\n4°F (-20°C) to 104°F (40°C). \n \nThe life of valve-regulated Battery will be reduced by 50% for each additional 18°F (10°C) that the Battery ambient \ntemperature is above 77°F (25°C). \n \nThe Battery System associated with larger UPS is usually either rack mounted or installed in multiple Battery \nCabinets. \n \nInstallation and assembly must be made according to the local standards and Battery System manufacturer‘s \nrecommendations. \n \nThe Battery Circuit Breaker must be mounted as near as possible to the Battery. \n \n \nWarning! \nBattery installation and connection must be performed by Qualified Personnel only. \nRead all safety instructions before proceeding with the installation (see Chapter 1). \nBattery discharging and/or charging activities may cause the emission of hydrogen gas; therefore, \nthe room requires proper ventilation and fresh air. \nComply with the UL1778-CSAC22.2no170.3 UPS safety standard, ANSI/IEEE P1184 Guide for \nBatteries for Uninterruptible Power Supply Systems and applicable codes and governmental \nregulations. \n \n \nMGF_UL_1000-1600_S1_RPA disposition_ABB_01US\nUPS 1\nUPS\n3 - 4 - 5 - 6\nUPS 2\n",
            "clean_text": "19/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nFig. 4.4.5-5 MegaFlex 1000 to 1600 – RPA Parallel System disposition\nIn case of Parallel System, try to place the UPS modules in sequence of their numbers (marked\non the packing).\nIf the units are positioned “side by side”, the side panels must be mounted on all units.\nRemove the side air inlet grids on the intermediate units to run the control bus cable\nconnections.\n4.4.6 Battery location\nBatteries require a well-ventilated room with controlled temperature to obtain reliable operation.\nThe Battery can be installed immediately adjacent to the UPS (left or right side) or remotely from the UPS.\nIf the Battery is installed remotely from the UPS, a wall mounted DC disconnect device must be installed within\nline-of-site to both the UPS and the Battery.\nThe optimal room temperature for Battery storage is 68°F (20°C) to 77°F (25°C) and shall never exceed the range -\n4°F (-20°C) to 104°F (40°C).\nThe life of valve-regulated Battery will be reduced by 50% for each additional 18°F (10°C) that the Battery ambient\ntemperature is above 77°F (25°C).\nThe Battery System associated with larger UPS is usually either rack mounted or installed in multiple Battery\nCabinets.\nInstallation and assembly must be made according to the local standards and Battery System manufacturer‘s\nrecommendations.\nThe Battery Circuit Breaker must be mounted as near as possible to the Battery.\nWarning!\nBattery installation and connection must be performed by Qualified Personnel only.\nRead all safety instructions before proceeding with the installation (see Chapter 1).\nBattery discharging and/or charging activities may cause the emission of hydrogen gas; therefore,\nthe room requires proper ventilation and fresh air.\nComply with the UL1778-CSAC22.2no170.3 UPS safety standard, ANSI/IEEE P1184 Guide for\nBatteries for Uninterruptible Power Supply Systems and applicable codes and governmental\nregulations.\nMGF_UL_1000-1600_S1_RPA disposition_ABB_01US\nUPS 1\nUPS\n3 - 4 - 5 - 6\nUPS 2"
        },
        {
            "page_number": 20,
            "character_count": 2033,
            "word_count": 325,
            "raw_text": "20/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.5 Ventilation and cooling \n \nFig. 4.5-1   Installation on plain floor \nFig. 4.5-2   Installation on raised floor \n \n \nThe heat produced by the UPS is transferred to the environment by its ventilation. \n \nAir inlets for UPS ventilation are located on the front of the UPS, while air outlets are on top of the cabinet. \n \nA suitable ventilation or cooling system must be installed to extract the heat from the UPS room. \n \n \nNote! \nDo not put anything on the top of the cabinet. \n18” (460mm) of air clearance from the top must be left free of any object for a sufficient exhausted \nair exchange, proper cooling, service access and safety. \n \nAir filtering systems could be required when the UPS operates in a dirty environment. \n \nIn order to prevent overheating of the UPS, the available air intake flow rate must exceed the total air exhaust \nflow rate requirement of the UPS system. \nContact your ABB Service Center for appropriate solutions. \n \nThe below table indicates the heat dissipation at full Load at PF = 1 and charged Battery, up to 3280 ft (1000 m) \naltitude, for cooling air 77°F (25°C) to 86°F (30°C). \n \nUPS model \nLosses \nCooling air flow \nVFI \neBoost™ (option) \nVFI \nPF = 1 \nPF = 1 \nPF = 1 \nMegaFlex 1000 \n145914 BTU/hr \n42753 kW \n55495 BTU/hr \n16260 kW \n7339 CFM \n12469 m3/h \nMegaFlex 1100 \n156427 BTU/hr \n45833 kW \n57171 BTU/hr \n16751 kW \n7868 CFM \n13368 m3/h \nMegaFlex 1200 \n166209 BTU/hr \n48699 kW \n58152 BTU/hr \n17039 kW \n8360 CFM \n14204 m3/h \nMegaFlex 1500 \n202223 BTU/hr \n59252 kW \n62179 BTU/hr \n18219 kW \n10172 CFM \n17283 m3/h \nMegaFlex 1600 \n209810 BTU/hr \n61475 kW \n60736 BTU/hr \n17796 kW \n10553 CFM  \n17930 m3/h \n \nNote! \nEven when eBoost™ Operating Mode option is available, the ventilation and cooling system shall be \nrated as for operation in VFI mode. \n \n \n Air Intake\nMGF_UL_1000-1600_S1_UPS ventilation_Plain floor_01US\n Air Extraction\nCables\nMGF_UL_1000-1600_S1_UPS ventilation_Raised floor_01US\n Air Extraction\n Air Intake\n",
            "clean_text": "205 Ventilation and cooling\nFig. 4.5-1 Installation on plain floor\nFig. 4.5-2 Installation on raised floor\nThe heat produced by the UPS is transferred to the environment by its ventilation.\nAir inlets for UPS ventilation are located on the front of the UPS, while air outlets are on top of the cabinet.\nA suitable ventilation or cooling system must be installed to extract the heat from the UPS room.\nNote!\nDo not put anything on the top of the cabinet.\n18” (460mm) of air clearance from the top must be left free of any object for a sufficient exhausted\nair exchange, proper cooling, service access and safety.\nAir filtering systems could be required when the UPS operates in a dirty environment.\nIn order to prevent overheating of the UPS, the available air intake flow rate must exceed the total air exhaust\nflow rate requirement of the UPS system.\nContact your ABB Service Center for appropriate solutions.\nThe below table indicates the heat dissipation at full Load at PF = 1 and charged Battery, up to 3280 ft (1000 m)\naltitude, for cooling air 77°F (25°C) to 86°F (30°C).\nUPS model\nLosses\nCooling air flow\nVFI\neBoost™ (option)\nVFI\nPF = 1\nPF = 1\nPF = 1\nMegaFlex 1000\n145914 BTU/hr\n42753 kW\n55495 BTU/hr\n16260 kW\n7339 CFM\n12469 m3/h\nMegaFlex 1100\n156427 BTU/hr\n45833 kW\n57171 BTU/hr\n16751 kW\n7868 CFM\n13368 m3/h\nMegaFlex 1200\n166209 BTU/hr\n48699 kW\n58152 BTU/hr\n17039 kW\n8360 CFM\n14204 m3/h\nMegaFlex 1500\n202223 BTU/hr\n59252 kW\n62179 BTU/hr\n18219 kW\n10172 CFM\n17283 m3/h\nMegaFlex 1600\n209810 BTU/hr\n61475 kW\n60736 BTU/hr\n17796 kW\n10553 CFM\n17930 m3/h\nNote!\nEven when eBoost™ Operating Mode option is available, the ventilation and cooling system shall be\nrated as for operation in VFI mode.\n Air Intake\nMGF_UL_1000-1600_S1_UPS ventilation_Plain floor_01US\n Air Extraction\nCables\nMGF_UL_1000-1600_S1_UPS ventilation_Raised floor_01US\n Air Extraction\n Air Intake"
        },
        {
            "page_number": 21,
            "character_count": 2088,
            "word_count": 321,
            "raw_text": "21/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.6 Unpacking \nMove the equipment in it’s original packing, carton box or wooden case, until the place of installation and remove \nthe packing and the transport sockets only just before installing the UPS. \n \nBe aware of the heavy weight of the UPS, pay attention when moving the UPS cabinet. \n \nWhite color \n= \nwithout any anomaly \nRed color \n= \nanomaly evidence \n \nThe package of the MegaFlex 1000 to 1600 is equipped with \nShockWatch (indicator for shock) and TiltWatch (indicator for \noverthrow) on the outside. \n \nThese devices indicate an eventual shock or overthrow during \ntransport. \nFig. 4.6-1   ShockWatch device \n \n \nNote! \nWhenever these devices show a possible anomaly, the \nUPS shall not be commissioned before consulting an \nABB Service Centre. \n \nFig. 4.6-2   TiltWatch device \n \n \n \nNote! \nBe aware of the heavy weight of the UPS, pay attention when moving the UPS cabinet. \nTake care not to damage the UPS when moving by forklift. \nA damaged UPS must never be installed or connected to Utility or Battery! \nIn case of any damage sustained during the transport, immediately inform the shipping agent! \nA detailed report of the damage is necessary for any indemnity claim. \n \nIncluded in the delivery you can find the following parts: \n• An accessory bag. \n• Lower closures with air inlet grids, which must be mounted on the bottom of the cabinet UPS with the screws \nincluded. \n• Bus bars interconnection “Power Section cabinet” and “In/Out Module cabinet” with the screws included. \n• Junction metal to connect “Power Section cabinet” and “In/Out Module cabinet” with the screws included. \n• Control Bus cables for inter-connecting the UPS modules (only for the RPA Parallel System). \n• The documentation includes the “Installation Guide & User Manual” and the “UPS Safety Rules”. \n \n \nPacking material recycling \nABB, in compliance with environment protection, use only environmentally friendly material. \nUPS packing materials must be recycled in compliance with all applicable regulations. \n \n \n",
            "clean_text": "216 Unpacking\nMove the equipment in it’s original packing, carton box or wooden case, until the place of installation and remove\nthe packing and the transport sockets only just before installing the UPS.\nBe aware of the heavy weight of the UPS, pay attention when moving the UPS cabinet.\nWhite color\n=\nwithout any anomaly\nRed color\n=\nanomaly evidence\nThe package of the MegaFlex 1000 to 1600 is equipped with\nShockWatch (indicator for shock) and TiltWatch (indicator for\noverthrow) on the outside.\nThese devices indicate an eventual shock or overthrow during\ntransport.\nFig. 4.6-1 ShockWatch device\nNote!\nWhenever these devices show a possible anomaly, the\nUPS shall not be commissioned before consulting an\nABB Service Centre.\nFig. 4.6-2 TiltWatch device\nNote!\nBe aware of the heavy weight of the UPS, pay attention when moving the UPS cabinet.\nTake care not to damage the UPS when moving by forklift.\nA damaged UPS must never be installed or connected to Utility or Battery!\nIn case of any damage sustained during the transport, immediately inform the shipping agent!\nA detailed report of the damage is necessary for any indemnity claim.\nIncluded in the delivery you can find the following parts:\n• An accessory bag.\n• Lower closures with air inlet grids, which must be mounted on the bottom of the cabinet UPS with the screws\nincluded.\n• Bus bars interconnection “Power Section cabinet” and “In/Out Module cabinet” with the screws included.\n• Junction metal to connect “Power Section cabinet” and “In/Out Module cabinet” with the screws included.\n• Control Bus cables for inter-connecting the UPS modules (only for the RPA Parallel System).\n• The documentation includes the “Installation Guide & User Manual” and the “UPS Safety Rules”.\nPacking material recycling\nABB, in compliance with environment protection, use only environmentally friendly material.\nUPS packing materials must be recycled in compliance with all applicable regulations."
        },
        {
            "page_number": 22,
            "character_count": 2091,
            "word_count": 328,
            "raw_text": "22/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \nAnti-humidity & corrosion devices \n \n \nFig. 4.6-3   MegaFlex 1000 to 1600 \nLocation of the “Anti-Humidity & Corrosion devices” \nThe package of the MegaFlex 1000 to 1600 includes \n“Anti-Humidity & Corrosion devices” against the \nformation of humidity and corrosion during the \ntransportation and the storage of the UPS. \n \n“Anti-Humidity & Corrosion devices” components for \nany cabinet (“Power Section cabinet” and “In/Out \nModule cabinet”): \nA \nHumidity indicator \nB \nDesiccant bag (9 pcs.) \nC \nVCI foil base \nD \nPE stretch foil \n \n \nWarning! \nIt’s mandatory to remove the “Anti-\nHumidity & Corrosion devices” during \nthe unpacking of the UPS! \n \nHumidity indicator \nBefore removing the devices “C - VCI foil \nbase” & “D - PE stretch foil”, check the \nstatus of the “A - Humidity indicator”. \n10% to 70%: \nThe UPS can be commissioned. \n80%: \nThe UPS shall not be commissioned. \nPlease contact your ABB Service Centre. \n \n \n \n \nProtective foil \n \n \nFig. 4.6-4   MegaFlex 1000 to 1600 - “Power Section cabinet” \nLocation of the “Protective Foil” \nMegaFlex 1000 to 1600 is provided with a “Protective \nFoil”, on the roof and door/front panels, to prevent \nmaterial from falling into UPS. \n \nWarning! \nIt’s \nmandatory \nto \nremove \nthe \n“Protective Foil” but only just before \nthe first start-up of the UPS as \nindicated in the appropriate label! \nThe removal of the \"Protective Foil\" \nshould be performed only by an ABB \nService Technician! \n \nPacking material recycling! \nABB, in compliance with environment \nprotection, uses only environmentally \nfriendly material. \nUPS packing materials must be recycled \nin \ncompliance \nwith \nall \napplicable \nregulations. \n \n \nMGF_UL_1000-1600_S1_UPS Anti-Humidity_01US\nB\n2x\nDESICCANT\nB\nHUMIDITY INDICATOR\n20 %\n30 %\n40 %\n50 %\n60 %\n70 %\n80 %\nA\nA\nA\nD\nIn/Out Section\ncabinet\nD\nPower Section\ncabinet\nC\nB\nB\nB\nB\nB\nB\n2x\nB\nB\nC\nB\nB\nB\nB\n2x\nB\n2x\nPROTECTIVE\nFOIL\nto remove\nas indicated\nin the label\nMGF_UL_1000-1600_S1_UPS Protective foil_01US\nPROTECTIVE FOIL\nto remove\nas indicated\nin the label\n",
            "clean_text": "22/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nAnti-humidity & corrosion devices\nFig. 4.6-3 MegaFlex 1000 to 1600\nLocation of the “Anti-Humidity & Corrosion devices”\nThe package of the MegaFlex 1000 to 1600 includes\n“Anti-Humidity & Corrosion devices” against the\nformation of humidity and corrosion during the\ntransportation and the storage of the UPS.\n“Anti-Humidity & Corrosion devices” components for\nany cabinet (“Power Section cabinet” and “In/Out\nModule cabinet”):\nA\nHumidity indicator\nB\nDesiccant bag (9 pcs.)\nC\nVCI foil base\nD\nPE stretch foil\nWarning!\nIt’s mandatory to remove the “Anti-\nHumidity & Corrosion devices” during\nthe unpacking of the UPS!\nHumidity indicator\nBefore removing the devices “C - VCI foil\nbase” & “D - PE stretch foil”, check the\nstatus of the “A - Humidity indicator”.\n10% to 70%:\nThe UPS can be commissioned.\n80%:\nThe UPS shall not be commissioned.\nPlease contact your ABB Service Centre.\nProtective foil\nFig. 4.6-4 MegaFlex 1000 to 1600 - “Power Section cabinet”\nLocation of the “Protective Foil”\nMegaFlex 1000 to 1600 is provided with a “Protective\nFoil”, on the roof and door/front panels, to prevent\nmaterial from falling into UPS.\nWarning!\nIt’s\nmandatory\nto\nremove\nthe\n“Protective Foil” but only just before\nthe first start-up of the UPS as\nindicated in the appropriate label!\nThe removal of the \"Protective Foil\"\nshould be performed only by an ABB\nService Technician!\nPacking material recycling!\nABB, in compliance with environment\nprotection, uses only environmentally\nfriendly material.\nUPS packing materials must be recycled\nin\ncompliance\nwith\nall\napplicable\nregulations.\nMGF_UL_1000-1600_S1_UPS Anti-Humidity_01US\nB\n2x\nDESICCANT\nB\nHUMIDITY INDICATOR\n20 %\n30 %\n40 %\n50 %\n60 %\n70 %\n80 %\nA\nA\nA\nD\nIn/Out Section\ncabinet\nD\nPower Section\ncabinet\nC\nB\nB\nB\nB\nB\nB\n2x\nB\nB\nC\nB\nB\nB\nB\n2x\nB\n2x\nPROTECTIVE\nFOIL\nto remove\nas indicated\nin the label\nMGF_UL_1000-1600_S1_UPS Protective foil_01US\nPROTECTIVE FOIL\nto remove\nas indicated\nin the label"
        },
        {
            "page_number": 23,
            "character_count": 2005,
            "word_count": 306,
            "raw_text": "23/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.7 Inter cabinet connections \n \nNote! \nThe “Power Section cabinet” and “In/Out Section cabinet” must be installed on levelled floor. \nBe aware of the heavy weight of the UPS cabinets, pay attention when moving the UPS cabinet. \nTake care not to damage the UPS cabinets when moving by forklift. \n \nMegaFlex 1000 to 1600    Preparation for interconnection of UPS cabinets \n \nMegaFlex 1000 to 1600 is delivered split into two cabinets, “Power Section cabinet” and “In/Out Section \ncabinet” (cabinet with Control Panel). \n \nAlign them together with the “In/Out Section cabinet” on the right side (cabinet with Control Panel). \nPay attention, that no loose cables are trapped when pushing the cabinets together. \n \nFor “Power Section cabinet” proceed in the following way: \n- \nRemove the front protection panels “A and B”. \n- \nRemove the top panel “C”. \n \nFor “In/Out Section cabinet” proceed in the following way: \n- \nOpen the doors “D”. \n- \nOpen the Electronic Module “E”. \n- \nRemove the front protection panels “F”. \n- \nRemove the top panel “G”. \n \n \nFig. 4.7-1   MegaFlex 1000 to 1600 – Cabinets positioning and interconnection \n \nOnce the 2 cabinets have been positioned and the various operations described in Fig. 4.7 have been carried out, \nyou can proceed to the various interconnections described in Section 4.7.1, 4.7.2, 4.7.3 and 4.7.4. \n \n \nNote! \nPerformed all the interconnection procedures, describe in Section 4.7.1, 4.7.2, 4.7.3 and 4.7.4, you \nmust reassemble all the protections previously removed. \n \n \nPower Section cabinet\nIn/Out Section cabinet\nMGF_UL_1000-1600_S1_UPS cabinets_01US\nA\nB\nF\nC\nG\nE\nD\nD\nBus bars interconnection\n(see Section 4.7.2)\nJunction metal\n connection cabinets\n(see Section 4.7.1)\nControl cables connection\n(see Section 4.7.3)\nLower closures\n with air inlet grids\nsee Section 4.7.4)\nLower closures\n with air inlet grids\nsee Section 4.7.4)\nModule not available in the\nMegaFlex 1000 - 1100 - 1200\n",
            "clean_text": "237 Inter cabinet connections\nNote!\nThe “Power Section cabinet” and “In/Out Section cabinet” must be installed on levelled floor.\nBe aware of the heavy weight of the UPS cabinets, pay attention when moving the UPS cabinet.\nTake care not to damage the UPS cabinets when moving by forklift.\nMegaFlex 1000 to 1600 Preparation for interconnection of UPS cabinets\nMegaFlex 1000 to 1600 is delivered split into two cabinets, “Power Section cabinet” and “In/Out Section\ncabinet” (cabinet with Control Panel).\nAlign them together with the “In/Out Section cabinet” on the right side (cabinet with Control Panel).\nPay attention, that no loose cables are trapped when pushing the cabinets together.\nFor “Power Section cabinet” proceed in the following way:\n-\nRemove the front protection panels “A and B”.\n-\nRemove the top panel “C”.\nFor “In/Out Section cabinet” proceed in the following way:\n-\nOpen the doors “D”.\n-\nOpen the Electronic Module “E”.\n-\nRemove the front protection panels “F”.\n-\nRemove the top panel “G”.\nFig. 4.7-1 MegaFlex 1000 to 1600 – Cabinets positioning and interconnection\nOnce the 2 cabinets have been positioned and the various operations described in Fig. 4.7 have been carried out,\nyou can proceed to the various interconnections described in Section 4.7.1, 4.7.2, 4.7.3 and 4.7.4.\nNote!\nPerformed all the interconnection procedures, describe in Section 4.7.1, 4.7.2, 4.7.3 and 4.7.4, you\nmust reassemble all the protections previously removed.\nPower Section cabinet\nIn/Out Section cabinet\nMGF_UL_1000-1600_S1_UPS cabinets_01US\nA\nB\nF\nC\nG\nE\nD\nD\nBus bars interconnection\n(see Section 4.7.2)\nJunction metal\n connection cabinets\n(see Section 4.7.1)\nControl cables connection\n(see Section 4.7.3)\nLower closures\n with air inlet grids\nsee Section 4.7.4)\nLower closures\n with air inlet grids\nsee Section 4.7.4)\nModule not available in the\nMegaFlex 1000 - 1100 - 1200"
        },
        {
            "page_number": 24,
            "character_count": 757,
            "word_count": 103,
            "raw_text": "24/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.7.1 Cabinets positioning and interconnection for electrical safety grounding \n \nNote! \nThe “Power Section cabinet” and “In/Out Section cabinet” must be installed on levelled floor. \nMechanical interconnection is essential to ensure the electrical safety grounding of the “Power \nSection cabinet”. Failure in grounding generates risks of electric shock. \n \n \nFig. 4.7.1-1   MegaFlex 1000 to 1600 – Cabinets positioning and interconnection for electrical safety grounding \n \n \nIn/Out Section cabinet\nMGF_UL_1000-1600_S1_UPS cabinets_Junction_01US\nJunction metal\n18 Bolt\nM5x12\nBolt torque:\n22 Lb-in / 2.5 N-m\nPower Section cabinet\nModule not available in the\nMegaFlex 1000 - 1100 - 1200\n",
            "clean_text": "247.1 Cabinets positioning and interconnection for electrical safety grounding\nNote!\nThe “Power Section cabinet” and “In/Out Section cabinet” must be installed on levelled floor.\nMechanical interconnection is essential to ensure the electrical safety grounding of the “Power\nSection cabinet”. Failure in grounding generates risks of electric shock.\nFig. 4.7.1-1 MegaFlex 1000 to 1600 – Cabinets positioning and interconnection for electrical safety grounding\nIn/Out Section cabinet\nMGF_UL_1000-1600_S1_UPS cabinets_Junction_01US\nJunction metal\n18 Bolt\nM5x12\nBolt torque:\n22 Lb-in / 2.5 N-m\nPower Section cabinet\nModule not available in the\nMegaFlex 1000 - 1100 - 1200"
        },
        {
            "page_number": 25,
            "character_count": 1760,
            "word_count": 294,
            "raw_text": "25/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.7.2 Bus bars interconnection \n \nNote! \nAll the bus bars interconnection must be performed only by an ABB Service Technician! \n \nMegaFlex 1000 to 1600 - Bus bars interconnection \n \nFig. 4.7.2-1   MegaFlex 1000 to 1600 – Bus bars interconnection \n \n \nTorque Specifications \n \nBolt size (mm): M8 \nBolt torque: 195 Lb-in / 22 N-m \n \n \nConnection \nDescription of connection \nBus bars interconnection \nL1 Inverter \nInterconnection L1 Inverter \n2 Bus bar 80/5 x 397 mm \nL2 Inverter \nInterconnection L2 Inverter \n2 Bus bar 80/5 x 397 mm \nL3 Inverter \nInterconnection L3 Inverter \n2 Bus bar 80/5 x 397 mm \nL1 Rectifier \nInterconnection L1 Rectifier \n2 Bus bar 80/5 x 310 mm \nL2 Rectifier \nInterconnection L2 Rectifier \n2 Bus bar 80/5 x 310 mm \nL3 Rectifier \nInterconnection L3 Rectifier \n2 Bus bar 80/5 x 310 mm \n \n \n \nBattery + \nInterconnection Battery + \nBus bar 60/5 x 292 mm (1 for every module, total 4) \nBattery - \nInterconnection Battery +- \nBus bar 60/5 x 292 mm (1 for every module, total 4) \n \n \n \nDetail showing bus bars interconnection\nRectifier and Inverter bus bars\nPre fixed nut M8\nM8 flat washer\nM8 spring washer\nBolt M8x35\n2 bus bars (removable)\n2 bus bar (fixed)\nIn/Out Section cabinet\nPower Section cabinet\nMGF_UL_1000-1600_S1_UPS cabinets_Bus bars_01US\nInverter bus bars\n(2x 80/5x397 mm)\nRectifier bus bars (2x 80/5x310 mm)\nL3\nL2\nL1\nL1\nL2\nL3\nBattery bus bars\n(60/5x292 mm)\n-\n+\nDetail showing\nbus bars interconnection\nBattery bus bars\nPre fixed Nut M8\nM8 flat washer\nM8 spring washer\nBolt M8x35\nBus bar (removable)\nBus bar (fixed)\nModule not available in the\nMegaFlex 1000 - 1100 - 1200\nNote!\nThese 2 bus bar of this module\nnot to be mounted in the\nMegaFlex 1000 - 1100 - 1200\n",
            "clean_text": "257.2 Bus bars interconnection\nNote!\nAll the bus bars interconnection must be performed only by an ABB Service Technician!\nMegaFlex 1000 to 1600 - Bus bars interconnection\nFig. 4.7.2-1 MegaFlex 1000 to 1600 – Bus bars interconnection\nTorque Specifications\nBolt size (mm): M8\nBolt torque: 195 Lb-in / 22 N-m\nConnection\nDescription of connection\nBus bars interconnection\nL1 Inverter\nInterconnection L1 Inverter\n2 Bus bar 80/5 x 397 mm\nL2 Inverter\nInterconnection L2 Inverter\n2 Bus bar 80/5 x 397 mm\nL3 Inverter\nInterconnection L3 Inverter\n2 Bus bar 80/5 x 397 mm\nL1 Rectifier\nInterconnection L1 Rectifier\n2 Bus bar 80/5 x 310 mm\nL2 Rectifier\nInterconnection L2 Rectifier\n2 Bus bar 80/5 x 310 mm\nL3 Rectifier\nInterconnection L3 Rectifier\n2 Bus bar 80/5 x 310 mm\nBattery +\nInterconnection Battery +\nBus bar 60/5 x 292 mm (1 for every module, total 4)\nBattery -\nInterconnection Battery +-\nBus bar 60/5 x 292 mm (1 for every module, total 4)\nDetail showing bus bars interconnection\nRectifier and Inverter bus bars\nPre fixed nut M8\nM8 flat washer\nM8 spring washer\nBolt M8x35\n2 bus bars (removable)\n2 bus bar (fixed)\nIn/Out Section cabinet\nPower Section cabinet\nMGF_UL_1000-1600_S1_UPS cabinets_Bus bars_01US\nInverter bus bars\n(2x 80/5x397 mm)\nRectifier bus bars (2x 80/5x310 mm)\nL3\nL2\nL1\nL1\nL2\nL3\nBattery bus bars\n(60/5x292 mm)\n-\n+\nDetail showing\nbus bars interconnection\nBattery bus bars\nPre fixed Nut M8\nM8 flat washer\nM8 spring washer\nBolt M8x35\nBus bar (removable)\nBus bar (fixed)\nModule not available in the\nMegaFlex 1000 - 1100 - 1200\nNote!\nThese 2 bus bar of this module\nnot to be mounted in the\nMegaFlex 1000 - 1100 - 1200"
        },
        {
            "page_number": 26,
            "character_count": 1989,
            "word_count": 346,
            "raw_text": "26/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.7.3 Control cables interconnection \n \nNote! \nAll the cables interconnection must be performed only by an ABB Service Technician! \n \nMegaFlex 1000 to 1600 - Control cables interconnection \n \n \nFig. 4.7.3-1   MegaFlex 1000 to 1600 – Control cables interconnection \n \n \nConnection \nFrom (already connected) \nConnecting to \nXD – HAN Connector male (46 p.) \n“In/Out Section” cabinet \n“Power Section” cabinet - HD Connector \n \nFig. 4.7.3-2   Connection HAN connector \nNote! \nAll these connections must be performed only by an ABB Service \nTechnician! \n \nProper dressing needs to be done for each cable assembly in order to reduce \nthe stress. \n \nAll the cables must be sufficiently (at least 4\"/10cm) away from all live parts. \n \nCable binders used to support the wiring must not be overly tightened. \n6x – Connector 4 wires \n“In/Out Section” cabinet \n“Power Section” cabinet / Board “P25 - IM0323” \nJ1 - J2 - J3 - J8 - J9 - J10 \n6x – Connector 26 poles \n“Power Section” cabinet/  \nModule C \n“In/Out Section” cabinet / Connectors “XG” \nJ16 - J17 - J18 - J19 - J20 - J21 \n2x – Connector J45 \n“In/Out Section” cabinet \n \n“Power Section” cabinet / Board “P25 - IM0323” \nJ1_CAN and J2_CAN \n \n \n \nIn/Out Section cabinet\nPower Section cabinet\nMGF_UL_1000-1600_S1_UPS cabinets_Cables_01a_US\nJ18\nJ18pm\nJ19\nJ19pm\nJ21\nJ21pm\nJ17\nJ17pm\nJ20\nJ20pm\nJ16\nJ16pm\nMH1\nMH6\nMH5\nMH8\nMH3\nMH2\nJ2_CAN\nJ1_CAN\nJ1_CANpm\nJ2_CANpm\nTO EL\nFROM PM\nFROM EL\nTO PM\nBARCODE\nIM0323 - 8600268459P\nJ1\nJ1pm\nJ2\nJ2pm\nJ3\nJ3pm\nJ8\nJ8pm\nJ9\nJ9pm\nJ10\nJ10pm\nMH4\nMH7\nXD\n(46 poles)\nBoard\nP25 - IM0323\nConnectors Interface\nConnector XD\n(46 poles)\nJ20\nJ17\nJ21\nJ18\nJ19\nJ16\nJ1_CANpm J2_CANpm\nConnector J45\n2x / 1_CAN & J2_CAN\nConnector 4 wires\n6x / J1 - J2 - J3 - J8 - J9 - J10\nBoard P25 - IM0323 - Connectors Interface\nModule not available in the\nMegaFlex 1000 - 1100 - 1200\nXG\n(6x - 26 poles)\n6x - connector 26 poles\nJ16 - J17 - J18 - J19 - J20 - J21\nJ17\nJ20\nJ18\nJ21\nJ16\nJ19\nC\n",
            "clean_text": "267.3 Control cables interconnection\nNote!\nAll the cables interconnection must be performed only by an ABB Service Technician!\nMegaFlex 1000 to 1600 - Control cables interconnection\nFig. 4.7.3-1 MegaFlex 1000 to 1600 – Control cables interconnection\nConnection\nFrom (already connected)\nConnecting to\nXD – HAN Connector male (46 p.)\n“In/Out Section” cabinet\n“Power Section” cabinet - HD Connector\nFig. 4.7.3-2 Connection HAN connector\nNote!\nAll these connections must be performed only by an ABB Service\nTechnician!\nProper dressing needs to be done for each cable assembly in order to reduce\nthe stress.\nAll the cables must be sufficiently (at least 4\"/10cm) away from all live parts.\nCable binders used to support the wiring must not be overly tightened.\n6x – Connector 4 wires\n“In/Out Section” cabinet\n“Power Section” cabinet / Board “P25 - IM0323”\nJ1 - J2 - J3 - J8 - J9 - J10\n6x – Connector 26 poles\n“Power Section” cabinet/\nModule C\n“In/Out Section” cabinet / Connectors “XG”\nJ16 - J17 - J18 - J19 - J20 - J21\n2x – Connector J45\n“In/Out Section” cabinet\n“Power Section” cabinet / Board “P25 - IM0323”\nJ1_CAN and J2_CAN\nIn/Out Section cabinet\nPower Section cabinet\nMGF_UL_1000-1600_S1_UPS cabinets_Cables_01a_US\nJ18\nJ18pm\nJ19\nJ19pm\nJ21\nJ21pm\nJ17\nJ17pm\nJ20\nJ20pm\nJ16\nJ16pm\nMH1\nMH6\nMH5\nMH8\nMH3\nMH2\nJ2_CAN\nJ1_CAN\nJ1_CANpm\nJ2_CANpm\nTO EL\nFROM PM\nFROM EL\nTO PM\nBARCODE\nIM0323 - 8600268459P\nJ1\nJ1pm\nJ2\nJ2pm\nJ3\nJ3pm\nJ8\nJ8pm\nJ9\nJ9pm\nJ10\nJ10pm\nMH4\nMH7\nXD\n(46 poles)\nBoard\nP25 - IM0323\nConnectors Interface\nConnector XD\n(46 poles)\nJ20\nJ17\nJ21\nJ18\nJ19\nJ16\nJ1_CANpm J2_CANpm\nConnector J45\n2x / 1_CAN & J2_CAN\nConnector 4 wires\n6x / J1 - J2 - J3 - J8 - J9 - J10\nBoard P25 - IM0323 - Connectors Interface\nModule not available in the\nMegaFlex 1000 - 1100 - 1200\nXG\n(6x - 26 poles)\n6x - connector 26 poles\nJ16 - J17 - J18 - J19 - J20 - J21\nJ17\nJ20\nJ18\nJ21\nJ16\nJ19\nC"
        },
        {
            "page_number": 27,
            "character_count": 1042,
            "word_count": 175,
            "raw_text": "27/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.7.4 Lower closures with air inlet grids assembling \nUPS is delivered with lower closures with air inlet grids to be installed on the bottom of the UPS cabinet, over \nstanding feet. \n \n \n \n \nWarning! \nSuch covers compete UPS enclosure and are essential to ensure compliance protection level against \naccess IP2X. \nFailure to install them exposes to risk of electric shock. \n \n \n \n \nFig. 4.7.4-1   MegaFlex 1000 to 1600 – Lower closures with air inlet grids assembling \n \n \n \nInstallation sequence of the lower covers with air grids of the UPS cabinet: \n- \nAssembling the 2 lateral lower covers “1a and 1b”. \n- \nAssembling the 2 rear lower covers “2a and 2b”. \nNote!  In case the UPS in located against the wall, the 2 rear covers “2a and 2b” must be assembled before \nmoving the UPS cabinet. \n- \nAssembling the 2 front lower covers “3a and 4b” \n \n \n \nMGF_UL_1000-1600_S1_UPS cabinets_Air grids_01US\n7 Bolt M5x12\nNut M5\n2a\n2b\n1b\n1a\n3a\n3b\n**\n**\n** *\n*\n*\n4 Bolt M5x30\n**\n*\n",
            "clean_text": "277.4 Lower closures with air inlet grids assembling\nUPS is delivered with lower closures with air inlet grids to be installed on the bottom of the UPS cabinet, over\nstanding feet.\nWarning!\nSuch covers compete UPS enclosure and are essential to ensure compliance protection level against\naccess IP2X.\nFailure to install them exposes to risk of electric shock.\nFig. 4.7.4-1 MegaFlex 1000 to 1600 – Lower closures with air inlet grids assembling\nInstallation sequence of the lower covers with air grids of the UPS cabinet:\n-\nAssembling the 2 lateral lower covers “1a and 1b”.\n-\nAssembling the 2 rear lower covers “2a and 2b”.\nNote! In case the UPS in located against the wall, the 2 rear covers “2a and 2b” must be assembled before\nmoving the UPS cabinet.\n-\nAssembling the 2 front lower covers “3a and 4b”\nMGF_UL_1000-1600_S1_UPS cabinets_Air grids_01US\n7 Bolt M5x12\nNut M5\n2a\n2b\n1b\n1a\n3a\n3b\n**\n**\n** *\n*\n*\n4 Bolt M5x30\n**\n*"
        },
        {
            "page_number": 28,
            "character_count": 1872,
            "word_count": 289,
            "raw_text": "28/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.8 Electrical wiring \n \nWarning! \nUPS installation and connection must be performed only by an ABB Service Technician! \nRefer to the “Safety prescriptions - Installation” described on Chapter 1. \nIt is the responsibility of the installation technician to ensure that all local and national electric \ncodes are adhered to. \n \n4.8.1 Utility input connection \n \nNote! \nEnsure that the AC and DC external isolators are OFF and locked out to prevent their inadvertent \noperation. \nDo not apply power to the equipment prior to the commissioning by an ABB Service Technician. \nBefore any other input connection, connect and check the grounding wire. \n \nThe UPS has available input terminations for the Rectifier and Bypass. \nThe unit may be powered from a Common Input source or Dual Input sources if desired. \n \nDual Input Utility Configuration Rectifier & Bypass \n \n \nFig. 4.8.1-1   Dual Input Utility Rectifier & Bypass \nThe Bypass and Rectifier use different \npower sources (CB1 and CB2 inputs). \n \nIn this case, when the Rectifier-input \nbreakers \nare \nopened, \nthe \nAutomatic \nBypass \nis \nsupplied \nby \nthe \nother \nconnection. \n \n \nNote! \nAlways verify that the received UPS is as per the configuration ordered. \nWhile installing UPS dual source, the interconnection links BR1, BR2 and BR3 must be removed. \nSee Fig. 4.9.2-3 & Fig. 4.9.4-3. \n \n \nCommon Input Utility Rectifier & Bypass \n \n \nFig. 4.8.1-2   Common Input Utility Rectifier & Bypass \nThe same power source is to be used for \nboth Bypass supply and Rectifier input \n(input CB3). \n \nBear in mind that when the Utility breakers \nare opened there is a supply failure to the \nRectifier as well as to the Automatic \nBypass. \n \n \nNote! \nIn this case, the interconnection links BR1, BR2 and BR3 on the input bus bars must remain \nconnected. \n \n \n",
            "clean_text": "288 Electrical wiring\nWarning!\nUPS installation and connection must be performed only by an ABB Service Technician!\nRefer to the “Safety prescriptions - Installation” described on Chapter 1.\nIt is the responsibility of the installation technician to ensure that all local and national electric\ncodes are adhered to.\n4.8.1 Utility input connection\nNote!\nEnsure that the AC and DC external isolators are OFF and locked out to prevent their inadvertent\noperation.\nDo not apply power to the equipment prior to the commissioning by an ABB Service Technician.\nBefore any other input connection, connect and check the grounding wire.\nThe UPS has available input terminations for the Rectifier and Bypass.\nThe unit may be powered from a Common Input source or Dual Input sources if desired.\nDual Input Utility Configuration Rectifier & Bypass\nFig. 4.8.1-1 Dual Input Utility Rectifier & Bypass\nThe Bypass and Rectifier use different\npower sources (CB1 and CB2 inputs).\nIn this case, when the Rectifier-input\nbreakers\nare\nopened,\nthe\nAutomatic\nBypass\nis\nsupplied\nby\nthe\nother\nconnection.\nNote!\nAlways verify that the received UPS is as per the configuration ordered.\nWhile installing UPS dual source, the interconnection links BR1, BR2 and BR3 must be removed.\nSee Fig. 4.9.2-3 & Fig. 4.9.4-3.\nCommon Input Utility Rectifier & Bypass\nFig. 4.8.1-2 Common Input Utility Rectifier & Bypass\nThe same power source is to be used for\nboth Bypass supply and Rectifier input\n(input CB3).\nBear in mind that when the Utility breakers\nare opened there is a supply failure to the\nRectifier as well as to the Automatic\nBypass.\nNote!\nIn this case, the interconnection links BR1, BR2 and BR3 on the input bus bars must remain\nconnected."
        },
        {
            "page_number": 29,
            "character_count": 3325,
            "word_count": 495,
            "raw_text": "29/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.8.2 Input/output over current protection and wire sizing \nWiring must be sized according to UPS power rating. \nSizing of Circuit Breakers and cables for Input Utility, Output Load and Battery must meet the requirements of \nlocal and national electrical code and any other local regulation that may apply. \n \nUtility Voltage, Frequency, Short Circuit Current, Load Voltage, Frequency, Current and Battery data (cells \nnumber, floating voltage, autonomy) must be within UPS rating. This must be verified prior installation. \n \nAvoid running the input cables in parallel with the output cables to prevent them from noise induction. \n \nThe connection of the Battery to the UPS must be protected with breakers or similar devices according to \ntechnical specifications and in accordance with local standards. \n \nPower cables must run into dedicated conduits. Signal and RPA cables shall not share routing with power cables. \n \n \nNote! \nIf you use ELCB breaker (Earth Limiting Circuit Breaker) to protect the input connections, consider \nthe high leakage current generated by the noise suppression capacitors. \n \nIf these ELCB breakers are strictly necessary, we suggest using the largest type suitable for non-\nlinear current and for delayed operations. \n \nTo ensure the Circuit Selectivity in case of Short- Circuit in the Load equipment, special care must be taken in \nchoosing the Circuit Breaker ratings installed in the output distribution circuits. \n \nDue to the relatively low short-circuit capability of the UPS Inverter, a short-circuit in the Load will cause an \nimmediate transfer to Utility. \nThe largest breaker in the output distribution should be at least 1.6 time smaller than breaker supplying Bypass \nline. \n \nIf Circuit Selectivity is required while the Load is fed from the Inverter (Bypass Utility not available), the Largest \nCircuit Breaker should be rated at no more than 20% of the UPS Output Current Rating. \n \n \nNote! \nThe delivery and installation of breakers and input/output connections of the UPS are at the \ncustomer’s expense, unless agreed otherwise. \n \n \n4.8.3 Battery connection \nRemote Battery cabinet is external and not provided with UPS. \n \nBattery poles must be insulated from ground (floating). Center-tapping is not allowed. \n \nBattery cabinet’s ground must be connected to UPS ground.  \n \nUPS internal protections can cope short circuit fault currents from 8 kA to 100 kA. \nMake sure Battery overall short circuit capacity falls into this range. \n \n \n4.8.4 Input grounding systems \nMegaflex 1000 to 1600 UL UPS is compatible with the following grounding systems: \n480V, 3-phase, 3-wire grounded or 480V, 3-phase, 3-wire ungrounded and 480V, 3-phase, 3-wire ungrounded high \nresistance ground. Equipment connected to UPS shall meet the grounding system intended. \n \nAs defined by NFPA 70 Article 250, grounding detectors and cautionary marking shall be provided to operate in \nungrounded systems. \n \nUnder no circumstances neutral bonding shall be pulled to UPS: only phase-to-phase balanced loads are allowed. \n \nWhen UPS operates in VFI mode, grounding on the AC input is delivered to the AC output circuit (non-separately \nderived system). During temporary Battery operation, the output is always ungrounded. \n \n",
            "clean_text": "298.2 Input/output over current protection and wire sizing\nWiring must be sized according to UPS power rating.\nSizing of Circuit Breakers and cables for Input Utility, Output Load and Battery must meet the requirements of\nlocal and national electrical code and any other local regulation that may apply.\nUtility Voltage, Frequency, Short Circuit Current, Load Voltage, Frequency, Current and Battery data (cells\nnumber, floating voltage, autonomy) must be within UPS rating. This must be verified prior installation.\nAvoid running the input cables in parallel with the output cables to prevent them from noise induction.\nThe connection of the Battery to the UPS must be protected with breakers or similar devices according to\ntechnical specifications and in accordance with local standards.\nPower cables must run into dedicated conduits. Signal and RPA cables shall not share routing with power cables.\nNote!\nIf you use ELCB breaker (Earth Limiting Circuit Breaker) to protect the input connections, consider\nthe high leakage current generated by the noise suppression capacitors.\nIf these ELCB breakers are strictly necessary, we suggest using the largest type suitable for non-\nlinear current and for delayed operations.\nTo ensure the Circuit Selectivity in case of Short- Circuit in the Load equipment, special care must be taken in\nchoosing the Circuit Breaker ratings installed in the output distribution circuits.\nDue to the relatively low short-circuit capability of the UPS Inverter, a short-circuit in the Load will cause an\nimmediate transfer to Utility.\nThe largest breaker in the output distribution should be at least 1.6 time smaller than breaker supplying Bypass\nline.\nIf Circuit Selectivity is required while the Load is fed from the Inverter (Bypass Utility not available), the Largest\nCircuit Breaker should be rated at no more than 20% of the UPS Output Current Rating.\nNote!\nThe delivery and installation of breakers and input/output connections of the UPS are at the\ncustomer’s expense, unless agreed otherwise.\n4.8.3 Battery connection\nRemote Battery cabinet is external and not provided with UPS.\nBattery poles must be insulated from ground (floating). Center-tapping is not allowed.\nBattery cabinet’s ground must be connected to UPS ground.\nUPS internal protections can cope short circuit fault currents from 8 kA to 100 kA.\nMake sure Battery overall short circuit capacity falls into this range.\n4.8.4 Input grounding systems\nMegaflex 1000 to 1600 UL UPS is compatible with the following grounding systems:\n480V, 3-phase, 3-wire grounded or 480V, 3-phase, 3-wire ungrounded and 480V, 3-phase, 3-wire ungrounded high\nresistance ground. Equipment connected to UPS shall meet the grounding system intended.\nAs defined by NFPA 70 Article 250, grounding detectors and cautionary marking shall be provided to operate in\nungrounded systems.\nUnder no circumstances neutral bonding shall be pulled to UPS: only phase-to-phase balanced loads are allowed.\nWhen UPS operates in VFI mode, grounding on the AC input is delivered to the AC output circuit (non-separately\nderived system). During temporary Battery operation, the output is always ungrounded."
        },
        {
            "page_number": 30,
            "character_count": 1434,
            "word_count": 237,
            "raw_text": "30/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.8.5 Data for Input/Output and Battery over current protection and wire sizing \n \nNote! \nPlease read the safety precautions at the front of this guide carefully, and thoroughly review the \nBattery manufacturers installation and maintenance manual before connecting the Batteries to the \nUPS. \nDisconnect devices on DC input and AC output are required and are not provided inside the UPS. \nThey shall be part of the building installation. \n \n \n \n \n \nFig. 4.8.5-1   Dual Input Utility Rectifier & Bypass \nFig. 4.8.5-2   Common Input Utility Rectifier & Bypass \n \n \n \n \n \nThe AC values below are current ratings per phase. \nThese maximum and nominal ratings should be considered when choosing the appropriate AC over current\nprotection device. \nDC current rating is the nominal Battery discharge current with 1.8 V/cell (see Fig. 4.8.4-1 & Fig. 4.8.4.2). \nWiring shall not be sized for more than 2.0 Vdc/cell. \n \nUPS rating \nAC Input Rectifier \nAC Input Bypass \nAC Input \nDC Input \nCB1 \nCB2 \nCB3 \nCB4 \nNom. \nMax. \nNom. \nMax. \n \n \n \n \n \n \n \n \nMegaFlex 1000 \n1260 A \n1386 A \n1202 A \n1260 A \n1386 A \n2388 A \nMegaFlex 1100 \n1385 A \n1510 A \n1323 A \n1385 A \n1510 A \n2626 A \nMegaFlex 1200 \n1510 A \n1638 A \n1443 A \n1510 A \n1638 A \n2865 A \nMegaFlex 1500 \n1890 A \n2058 A \n1805 A \n1890 A \n2058 A \n3582 A \nMegaFlex 1600 \n2015 A \n2185 A \n1925 A \n2015 A \n2185 A \n3820 A \n \n \n \n \n",
            "clean_text": "308.5 Data for Input/Output and Battery over current protection and wire sizing\nNote!\nPlease read the safety precautions at the front of this guide carefully, and thoroughly review the\nBattery manufacturers installation and maintenance manual before connecting the Batteries to the\nUPS.\nDisconnect devices on DC input and AC output are required and are not provided inside the UPS.\nThey shall be part of the building installation.\nFig. 4.8.5-1 Dual Input Utility Rectifier & Bypass\nFig. 4.8.5-2 Common Input Utility Rectifier & Bypass\nThe AC values below are current ratings per phase.\nThese maximum and nominal ratings should be considered when choosing the appropriate AC over current\nprotection device.\nDC current rating is the nominal Battery discharge current with 1.8 V/cell (see Fig. 4.8.4-1 & Fig. 4.8.4.2).\nWiring shall not be sized for more than 2.0 Vdc/cell.\nUPS rating\nAC Input Rectifier\nAC Input Bypass\nAC Input\nDC Input\nCB1\nCB2\nCB3\nCB4\nNom.\nMax.\nNom.\nMax.\nMegaFlex 1000\n1260 A\n1386 A\n1202 A\n1260 A\n1386 A\n2388 A\nMegaFlex 1100\n1385 A\n1510 A\n1323 A\n1385 A\n1510 A\n2626 A\nMegaFlex 1200\n1510 A\n1638 A\n1443 A\n1510 A\n1638 A\n2865 A\nMegaFlex 1500\n1890 A\n2058 A\n1805 A\n1890 A\n2058 A\n3582 A\nMegaFlex 1600\n2015 A\n2185 A\n1925 A\n2015 A\n2185 A\n3820 A"
        },
        {
            "page_number": 31,
            "character_count": 2404,
            "word_count": 399,
            "raw_text": "31/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n \n \nFig. 4.8.5-3   Dual Input Utility Rectifier & Bypass \nFig. 4.8.5-4   Common Input Utility Rectifier & Bypass \n \n \nSize of Branch Circuit Over Current Protection: \nEvery power line must be singularly protected by UL 489 overcurrent protective devices (provided by others) \naccording to the ampacity table below. \nNon-standard Circuit Breakers shall be restricted to access, in accordance with NEC 240.6(c). \nMaximum input short circuit current at CB1 and CB2 is 100 kArms. \n \n \nUPS rating \nCB1 - AC Input Rectifier \nCB2 - AC Input Bypass \nCB3 - AC Input \nCB4 - DC Input \n100% Rated \n100% Rated \n100% Rated \n100% Rated \n \n \n \n \n \n \n \n \nMegaFlex 1000 \n1400 A \n1400 A \n1400 A \n3000 A \nMegaFlex 1100 \n1600 A \n1400 A \n1600 A \n3000 A \nMegaFlex 1200 \n2000 A \n1600 A \n2000 A \n3000 A \nMegaFlex 1500 \n2500 A \n2000 A \n2500 A \n4000 A \nMegaFlex 1600 \n2500 A \n2000 A \n2500 A \n4000 A \n \n \n \nWiring! \nWire sizing according to NEC for 167°F (75°C) copper or aluminum wire at 104°F (40°C). \n \nWiring requirements: \nRectifier AC input/Bypass AC input / AC \noutput ports. \n3-phase, 3-wire plus ground (each conduit shall \ncontain one cable per circuit’s phase and one \nground cable). \nDC Input. \n2 poles (positive and negative) plus ground \n(each conduit shall contain one positive, one \nnegative and one ground cable). \n \n \nMaximum recommended cable size (type THWN/THHN copper, 167°F/75°C) * per phase/pole and ground\nconductors. \nEach conduit shall terminate its ground conductor to UPS ground bus bar. Wires shall be rated 600V. \nConduits (provided by others) must be installed between UPS and the power source. \n \n \nUPS rating \nAC Input Rectifier (C) \nAC Input Bypass (B) \nAC Output (D) \nDC Input (K) \n \n \n \n \n \n \n \n \nMegaFlex 1000 \n6x500 + AWG 4/0 \n6x500 kcmil + AWG 4/0 \n6x500 kcmil + AWG 4/0 \n8x600 + 250 kcmil \nMegaFlex 1100 \n8x500 kcmil + AWG 4/0 6x500 kcmil + AWG 4/0 \n8x500 kcmil + AWG 4/0 \n8x600 + 250 kcmil \nMegaFlex 1200 \n8x500 + 250 kcmil \n8x500 kcmil + AWG 4/0 \n8x500 kcmil + AWG 4/0 \n8x600 + 250 kcmil \nMegaFlex 1500 \nMegaFlex 1600 \n10x500 + 350 kcmil \n8x500 + 250 kcmil \n8x500 + 250 kcmil \n14x600 + 250 kcmil\n \n \n*) for AA-8000 Aluminum cables contact ABB Service Center. \n \n \nRecommended two-hole cable lugs: \nCable Size \nT&B Copper / Two holes \nT&B Aluminum / Two holes \n500 kcmil \nTnB 54223 \n- \n750 kcmil \n- \nTnB 60278NT \n \n \n \n",
            "clean_text": "31/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nFig. 4.8.5-3 Dual Input Utility Rectifier & Bypass\nFig. 4.8.5-4 Common Input Utility Rectifier & Bypass\nSize of Branch Circuit Over Current Protection:\nEvery power line must be singularly protected by UL 489 overcurrent protective devices (provided by others)\naccording to the ampacity table below.\nNon-standard Circuit Breakers shall be restricted to access, in accordance with NEC 240.6(c).\nMaximum input short circuit current at CB1 and CB2 is 100 kArms.\nUPS rating\nCB1 - AC Input Rectifier\nCB2 - AC Input Bypass\nCB3 - AC Input\nCB4 - DC Input\n100% Rated\n100% Rated\n100% Rated\n100% Rated\nMegaFlex 1000\n1400 A\n1400 A\n1400 A\n3000 A\nMegaFlex 1100\n1600 A\n1400 A\n1600 A\n3000 A\nMegaFlex 1200\n2000 A\n1600 A\n2000 A\n3000 A\nMegaFlex 1500\n2500 A\n2000 A\n2500 A\n4000 A\nMegaFlex 1600\n2500 A\n2000 A\n2500 A\n4000 A\nWiring!\nWire sizing according to NEC for 167°F (75°C) copper or aluminum wire at 104°F (40°C).\nWiring requirements:\nRectifier AC input/Bypass AC input / AC\noutput ports.\n3-phase, 3-wire plus ground (each conduit shall\ncontain one cable per circuit’s phase and one\nground cable).\nDC Input.\n2 poles (positive and negative) plus ground\n(each conduit shall contain one positive, one\nnegative and one ground cable).\nMaximum recommended cable size (type THWN/THHN copper, 167°F/75°C) * per phase/pole and ground\nconductors.\nEach conduit shall terminate its ground conductor to UPS ground bus bar. Wires shall be rated 600V.\nConduits (provided by others) must be installed between UPS and the power source.\nUPS rating\nAC Input Rectifier (C)\nAC Input Bypass (B)\nAC Output (D)\nDC Input (K)\nMegaFlex 1000\n6x500 + AWG 4/0\n6x500 kcmil + AWG 4/0\n6x500 kcmil + AWG 4/0\n8x600 + 250 kcmil\nMegaFlex 1100\n8x500 kcmil + AWG 4/0 6x500 kcmil + AWG 4/0\n8x500 kcmil + AWG 4/0\n8x600 + 250 kcmil\nMegaFlex 1200\n8x500 + 250 kcmil\n8x500 kcmil + AWG 4/0\n8x500 kcmil + AWG 4/0\n8x600 + 250 kcmil\nMegaFlex 1500\nMegaFlex 1600\n10x500 + 350 kcmil\n8x500 + 250 kcmil\n8x500 + 250 kcmil\n14x600 + 250 kcmil\n*) for AA-8000 Aluminum cables contact ABB Service Center.\nRecommended two-hole cable lugs:\nCable Size\nT&B Copper / Two holes\nT&B Aluminum / Two holes\n500 kcmil\nTnB 54223\n-\n750 kcmil\n-\nTnB 60278NT"
        },
        {
            "page_number": 32,
            "character_count": 604,
            "word_count": 87,
            "raw_text": "32/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.8.6 Installation requirements \nTypical examples for the connection of the MegaFlex 1000 to 1600. \n \n \nNote! \nUnder no circumstance’s low impedance or high impedance bonding shall be introduce inside UPS \ncabinet, between internal mid-point and ground. \n \nSingle UPS \nwith Common Input Utility \nfor Rectifier & Bypass \n \nSingle UPS \nwith Dual Input Utility \nfor Rectifier & Bypass \n \nUPS Parallel System \nwith Common Input Utility \nfor Rectifier & Bypass \n \nUPS Parallel System \nwith Dual Input Utility \nfor Rectifier & Bypass \n \n \n",
            "clean_text": "328.6 Installation requirements\nTypical examples for the connection of the MegaFlex 1000 to 1600.\nNote!\nUnder no circumstance’s low impedance or high impedance bonding shall be introduce inside UPS\ncabinet, between internal mid-point and ground.\nSingle UPS\nwith Common Input Utility\nfor Rectifier & Bypass\nSingle UPS\nwith Dual Input Utility\nfor Rectifier & Bypass\nUPS Parallel System\nwith Common Input Utility\nfor Rectifier & Bypass\nUPS Parallel System\nwith Dual Input Utility\nfor Rectifier & Bypass"
        },
        {
            "page_number": 33,
            "character_count": 2573,
            "word_count": 397,
            "raw_text": "33/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.9 Wiring connection \n \nNote! \nUPS installation and connection must be performed only by an ABB Service Technician! \nRefer to the “Safety prescriptions - Installation” described on Chapter 1. \nIn case of UPS equipped with options or customized parts not covered by this manual, please \nconsult the appropriate technical documentation before proceeding with electrical connections. \n \nCarefully read the following recommendations before proceeding: \n• Ensure that the AC and DC external isolators are Off and prevent their inadvertent operation. \n• Do not close any external isolators prior to the commissioning of the equipment. \n• The input/output cables must be connected in clockwise phase rotation for both Bypass and Rectifier Input \nBars if separate, taking care to avoid risk of short circuit between different poles. \n• The grounding connection of the electrical system must be in accordance with local regulations. \n• In case of additional cabinets containing Batteries, Input/Output Transformers, etc., their ground terminals \nmust be connected to the UPS main ground terminal. \n• Once the power cables have been connected, re-install the internal safety shields and close the cabinets by re-\ninstalling all external panels. \n \nMegaFlex 1000 to 1600    Access to the bus bars for the cable connections \n \nFig. 4.9-1   MegaFlex 1000 to 1600 - Access to connection bus bars \n \n \n \n \nNote! \nFor UPS correct operation, the \ninput \nmains \nphase \nrotation \nmust be clock-wise. \n \nTo access Input, Output and Battery \nconnections proceed as follows: \n- \nRemove the front protection panel “A”. \n- \nTop cable entry: remove the plate “B”. \n- \nBottom cable entry: remove the plate \n“C”. \n \n \n \n \n \n \n \nNote! \nDrill the cover plate “B and/or C” appropriate holes for cable conduits entry. See Fig. 4.9-2. \nThe holes must be drilled with the cover plate “B and/or C” removed from the UPS to avoid metal \ndust falling in the connection bars area. \n \nWarning! \nPanel “A, B and C” should never be removed or replaced with power applied to the UPS. \nThese panels are in close proximity to 480V live buss bars. \nAlways disconnect the Rectifier, Bypass, Load and Battery sources from the UPS before removing \nor replacing these panels. If not serious injury or death could occur! \n \n \n!\nPlease remove\nthe plates (B and C) before\ndrilling any wholes\nBottom entry cables\nUtility input, Load output\nand Battery\nMGF_UL_1000-1600_S1_UPS connection_01US\nC\nB\nTop entry cables Utility input,\nLoad output and Battery\nA\n",
            "clean_text": "339 Wiring connection\nNote!\nUPS installation and connection must be performed only by an ABB Service Technician!\nRefer to the “Safety prescriptions - Installation” described on Chapter 1.\nIn case of UPS equipped with options or customized parts not covered by this manual, please\nconsult the appropriate technical documentation before proceeding with electrical connections.\nCarefully read the following recommendations before proceeding:\n• Ensure that the AC and DC external isolators are Off and prevent their inadvertent operation.\n• Do not close any external isolators prior to the commissioning of the equipment.\n• The input/output cables must be connected in clockwise phase rotation for both Bypass and Rectifier Input\nBars if separate, taking care to avoid risk of short circuit between different poles.\n• The grounding connection of the electrical system must be in accordance with local regulations.\n• In case of additional cabinets containing Batteries, Input/Output Transformers, etc., their ground terminals\nmust be connected to the UPS main ground terminal.\n• Once the power cables have been connected, re-install the internal safety shields and close the cabinets by re-\ninstalling all external panels.\nMegaFlex 1000 to 1600 Access to the bus bars for the cable connections\nFig. 4.9-1 MegaFlex 1000 to 1600 - Access to connection bus bars\nNote!\nFor UPS correct operation, the\ninput\nmains\nphase\nrotation\nmust be clock-wise.\nTo access Input, Output and Battery\nconnections proceed as follows:\n-\nRemove the front protection panel “A”.\n-\nTop cable entry: remove the plate “B”.\n-\nBottom cable entry: remove the plate\n“C”.\nNote!\nDrill the cover plate “B and/or C” appropriate holes for cable conduits entry. See Fig. 4.9-2.\nThe holes must be drilled with the cover plate “B and/or C” removed from the UPS to avoid metal\ndust falling in the connection bars area.\nWarning!\nPanel “A, B and C” should never be removed or replaced with power applied to the UPS.\nThese panels are in close proximity to 480V live buss bars.\nAlways disconnect the Rectifier, Bypass, Load and Battery sources from the UPS before removing\nor replacing these panels. If not serious injury or death could occur!\n!\nPlease remove\nthe plates (B and C) before\ndrilling any wholes\nBottom entry cables\nUtility input, Load output\nand Battery\nMGF_UL_1000-1600_S1_UPS connection_01US\nC\nB\nTop entry cables Utility input,\nLoad output and Battery\nA"
        },
        {
            "page_number": 34,
            "character_count": 1523,
            "word_count": 255,
            "raw_text": "34/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \nCable conduits entry \n \nMegaFlex 1000 to 1600 openings are provided on the top and the bottom of the UPS cabinet for the connection \nof input and output cables. \nPay attention to the position of these openings, when choosing the placement of the UPS. \nThese openings are covered with a protective plate (A and B) which need to be prepared with appropriate cable \nconduits. \n \n \n \nFig. 4.9-2   MegaFlex 1000 to 1600 – Cable conduits entry \n \n \n \n \nNote! \nDrill the cover plate “B and/or C” appropriate holes for cable conduits entry. See Fig. 4.9-2. \nThe holes must be drilled with the cover plate “B and/or C” removed from the UPS to avoid metal \ndust falling in the connection bars area. \nTop entry cables: the conduits must be of metal! \nBottom entry cables: the conduit can be of plastic! \n \n \n \n!\nPlease remove\nthe plates (B and C) before\ndrilling any wholes\nBottom entry cables\nUtility input, Load output\nand Battery\nMGF_UL_1000-1600_S1_UPS connection_Conduits_01US\nC\nB\nTop entry cables Utility input,\nLoad output and Battery\n3-1/2\" conduit\nmust be of metal\nfor the top entry\n4\" conduit\nmust be of metal\nfor the top entry\n4\" conduit\nlocknut\n3-1/2\" conduit locknut\n*) (Bigger conduit diameters 4\" + Bigger conduit diameter 3-1/2\") / 2 has to be less than this dimension\nConduit 4\"\nConduit 3-1/2\"\n4\" conduit\nlocknut\n4\" conduit\nit can be of plastic\nfor the bottom entry\n3-1/2\" conduit\nlocknut\n3-1/2\" conduit\nit can be of plastic\nfor the bottom entry\n",
            "clean_text": "34/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nCable conduits entry\nMegaFlex 1000 to 1600 openings are provided on the top and the bottom of the UPS cabinet for the connection\nof input and output cables.\nPay attention to the position of these openings, when choosing the placement of the UPS.\nThese openings are covered with a protective plate (A and B) which need to be prepared with appropriate cable\nconduits.\nFig. 4.9-2 MegaFlex 1000 to 1600 – Cable conduits entry\nNote!\nDrill the cover plate “B and/or C” appropriate holes for cable conduits entry. See Fig. 4.9-2.\nThe holes must be drilled with the cover plate “B and/or C” removed from the UPS to avoid metal\ndust falling in the connection bars area.\nTop entry cables: the conduits must be of metal!\nBottom entry cables: the conduit can be of plastic!\n!\nPlease remove\nthe plates (B and C) before\ndrilling any wholes\nBottom entry cables\nUtility input, Load output\nand Battery\nMGF_UL_1000-1600_S1_UPS connection_Conduits_01US\nC\nB\nTop entry cables Utility input,\nLoad output and Battery\n3-1/2\" conduit\nmust be of metal\nfor the top entry\n4\" conduit\nmust be of metal\nfor the top entry\n4\" conduit\nlocknut\n3-1/2\" conduit locknut\n*) (Bigger conduit diameters 4\" + Bigger conduit diameter 3-1/2\") / 2 has to be less than this dimension\nConduit 4\"\nConduit 3-1/2\"\n4\" conduit\nlocknut\n4\" conduit\nit can be of plastic\nfor the bottom entry\n3-1/2\" conduit\nlocknut\n3-1/2\" conduit\nit can be of plastic\nfor the bottom entry"
        },
        {
            "page_number": 35,
            "character_count": 2233,
            "word_count": 362,
            "raw_text": "35/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.9.1 MegaFlex 1000 to 1600 - Power connection with Common Input Utility \nFig. 4.9.1-1   MegaFlex 1000 to 1600 - Power connection Common Input Utility \n \n \nPower connection cables are connected to bus bars using M10 x 40 bolts (supplied with UPS). \nThe bolts of the connection cables must be tightened with a torque wrench at 355 Lb-in - 40 Nm. \n \n \nCommon Input Utility - Rectifier / Bypass \n \nL1-1 \nRectifier + Bypass Phase A (L1) \nL3-1 \nRectifier + Bypass Phase C (L3)\nL2-1 \nRectifier + Bypass Phase B (L2) \nPE \nGround \n \n \n \n \nNote! \nThe interconnection links BR1, BR2 and BR3 must remain connected (see Fig. 4.9.1-1). \n \n \nOutput Load \n \nL1 \nLoad phase A (L1) \nL2 \nLoad phase B (L2) \nL3 \nLoad phase C (L3)\nN \nNeutral \nPE \nGround \n \n \nExternal Battery connection \n \n+ \nPositive pole of the Battery \n \nUPS paralleled on the same Battery \nThis configuration is not possible for UPS RPA Parallel System. \n \nBefore closing the “External Battery Breaker”, verify for correct \npolarity of the Battery connection. \nDo not close the “External Battery Breaker” before the \ncommissioning! \n- \nNegative pole of the Battery \nPE \nExternal Battery Ground \n \n \n \n \nNote! \nTo meet standards concerning electromagnetic compliance, the connection between the UPS \nand external Battery must be done by using a shielded cable or suitable shielded (steel) \nconduit! \n \n \nBR1\nInterconnections links\nBR1, BR2 and BR3\nmust remain connected\nL3-1\n1\nRectifier\nUtility\nMGF_UL_1000-1600_S1_UPS connection common_01US\n!\nPE\nPE\nBR2\nBR3\nL2-1\nL1-1\nBattery +\nBattery -\nL1\nL2\nL3\n*\nLoad\n*\n*\nBus bar\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nNut M10\nTwo-hole cable lug\nFlat washer M10\nBolt M10x40\nBottom\nconnection\nTop\nconnection\nBus bar\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nNut M10\nTwo-hole cable lug\nFlat washer M10\nBolt M10x40\n**\nBus bar\nPre fixed nut M10\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nBottom\nconnection\nTop\nconnection\nBus bar\nPre fixed nut M10\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nBolt M10x40\nBolt M10x40\nBottom entry cables\nTop entry cables\n**\n**\n**\n**\nTypical installation using\ncommon NEMA two hole lugs\n(see Section 4.85)\n",
            "clean_text": "359.1 MegaFlex 1000 to 1600 - Power connection with Common Input Utility\nFig. 4.9.1-1 MegaFlex 1000 to 1600 - Power connection Common Input Utility\nPower connection cables are connected to bus bars using M10 x 40 bolts (supplied with UPS).\nThe bolts of the connection cables must be tightened with a torque wrench at 355 Lb-in - 40 Nm.\nCommon Input Utility - Rectifier / Bypass\nL1-1\nRectifier + Bypass Phase A (L1)\nL3-1\nRectifier + Bypass Phase C (L3)\nL2-1\nRectifier + Bypass Phase B (L2)\nPE\nGround\nNote!\nThe interconnection links BR1, BR2 and BR3 must remain connected (see Fig. 4.9.1-1).\nOutput Load\nL1\nLoad phase A (L1)\nL2\nLoad phase B (L2)\nL3\nLoad phase C (L3)\nN\nNeutral\nPE\nGround\nExternal Battery connection\n+\nPositive pole of the Battery\nUPS paralleled on the same Battery\nThis configuration is not possible for UPS RPA Parallel System.\nBefore closing the “External Battery Breaker”, verify for correct\npolarity of the Battery connection.\nDo not close the “External Battery Breaker” before the\ncommissioning!\n-\nNegative pole of the Battery\nPE\nExternal Battery Ground\nNote!\nTo meet standards concerning electromagnetic compliance, the connection between the UPS\nand external Battery must be done by using a shielded cable or suitable shielded (steel)\nconduit!\nBR1\nInterconnections links\nBR1, BR2 and BR3\nmust remain connected\nL3-1\n1\nRectifier\nUtility\nMGF_UL_1000-1600_S1_UPS connection common_01US\n!\nPE\nPE\nBR2\nBR3\nL2-1\nL1-1\nBattery +\nBattery -\nL1\nL2\nL3\n*\nLoad\n*\n*\nBus bar\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nNut M10\nTwo-hole cable lug\nFlat washer M10\nBolt M10x40\nBottom\nconnection\nTop\nconnection\nBus bar\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nNut M10\nTwo-hole cable lug\nFlat washer M10\nBolt M10x40\n**\nBus bar\nPre fixed nut M10\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nBottom\nconnection\nTop\nconnection\nBus bar\nPre fixed nut M10\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nBolt M10x40\nBolt M10x40\nBottom entry cables\nTop entry cables\n**\n**\n**\n**\nTypical installation using\ncommon NEMA two hole lugs\n(see Section 4.85)"
        },
        {
            "page_number": 36,
            "character_count": 2342,
            "word_count": 387,
            "raw_text": "36/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.9.2 MegaFlex 1000 to 1600 - Power connection with Dual Input Utility \nFig. 4.9.2-1   MegaFlex 1000 to 1600 - Power connection with Dual Input Utility \n \n \nPower connection cables are connected to bus bars using M10 x 40 bolts (supplied with UPS). \nThe bolts of the connection cables must be tightened with a torque wrench at 355 Lb-in - 40 Nm. \n \n \nDual Input Utility - Rectifier / Bypass \n \nL1-1 \nRectifier phase A (L1) \nL1-2 \nBypass phase A (L1) \nL2-1 \nRectifier phase B (L2) \nL2-2 \nBypass phase B (L2)\nL3-1 \nRectifier phase C (L3) \nL3-2 \nBypass phase C (L3)\nPE \nGround \n \n \n \nNote! \nThe interconnection links BR1, BR2 and BR3 on the input bus bars must be removed (see Fig. 4.9.2-1). \n \n \nOutput Load \n \nL1 \nLoad phase A (L1) \nL2 \nLoad phase B (L2) \nL3 \nLoad phase C (L3)\nPE \nGround \n \n \n \n \nExternal Battery connection \n \n+ \nPositive pole of the Battery \n \nUPS paralleled on the same Battery \nThis configuration is not possible for UPS RPA Parallel System. \n \nBefore closing the “External Battery Breaker”, verify for correct \npolarity of the Battery connection. \nDo not close the “External Battery Breaker” before the \ncommissioning! \n- \nNegative pole of the Battery \nPE \nExternal Battery Ground \n \n \n \n \nNote! \nTo meet standards concerning electromagnetic compliance, the connection between the UPS \nand external Battery must be done by using a shielded cable or suitable shielded (steel) \nconduit! \n \n \nBR1\nInterconnections links\nBR1, BR2 and BR3\nmust be removed\nL3-1\n1 - Rectifier\n     Utility\nMGF_UL_1000-1600_S1_UPS connection separate_01US\n!\nPE\nPE\nBR2\nBR3\nL2-1\nL1-1\nBattery +\nBattery -\nL1\nL2\nL3\n*\nLoad\n*\nTop entry cables\n**\n**\n**\n**\n*\n2 - Bypass Utility\nL3-2\nBottom entry cables\nBR1\nBR2\nBR3\nL2-2\nL1-2\n*\nBus bar\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nNut M10\nTwo-hole cable lug\nFlat washer M10\nBolt M10x40\nBottom\nconnection\nTop\nconnection\nBus bar\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nNut M10\nTwo-hole cable lug\nFlat washer M10\nBolt M10x40\n**\nBus bar\nPre fixed nut M10\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nBottom\nconnection\nTop\nconnection\nBus bar\nPre fixed nut M10\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nBolt M10x40\nBolt M10x40\nTypical installation using\ncommon NEMA two hole lugs\n(see Section 4.85)\n",
            "clean_text": "369.2 MegaFlex 1000 to 1600 - Power connection with Dual Input Utility\nFig. 4.9.2-1 MegaFlex 1000 to 1600 - Power connection with Dual Input Utility\nPower connection cables are connected to bus bars using M10 x 40 bolts (supplied with UPS).\nThe bolts of the connection cables must be tightened with a torque wrench at 355 Lb-in - 40 Nm.\nDual Input Utility - Rectifier / Bypass\nL1-1\nRectifier phase A (L1)\nL1-2\nBypass phase A (L1)\nL2-1\nRectifier phase B (L2)\nL2-2\nBypass phase B (L2)\nL3-1\nRectifier phase C (L3)\nL3-2\nBypass phase C (L3)\nPE\nGround\nNote!\nThe interconnection links BR1, BR2 and BR3 on the input bus bars must be removed (see Fig. 4.9.2-1).\nOutput Load\nL1\nLoad phase A (L1)\nL2\nLoad phase B (L2)\nL3\nLoad phase C (L3)\nPE\nGround\nExternal Battery connection\n+\nPositive pole of the Battery\nUPS paralleled on the same Battery\nThis configuration is not possible for UPS RPA Parallel System.\nBefore closing the “External Battery Breaker”, verify for correct\npolarity of the Battery connection.\nDo not close the “External Battery Breaker” before the\ncommissioning!\n-\nNegative pole of the Battery\nPE\nExternal Battery Ground\nNote!\nTo meet standards concerning electromagnetic compliance, the connection between the UPS\nand external Battery must be done by using a shielded cable or suitable shielded (steel)\nconduit!\nBR1\nInterconnections links\nBR1, BR2 and BR3\nmust be removed\nL3-1\n1 - Rectifier\n Utility\nMGF_UL_1000-1600_S1_UPS connection separate_01US\n!\nPE\nPE\nBR2\nBR3\nL2-1\nL1-1\nBattery +\nBattery -\nL1\nL2\nL3\n*\nLoad\n*\nTop entry cables\n**\n**\n**\n**\n*\n2 - Bypass Utility\nL3-2\nBottom entry cables\nBR1\nBR2\nBR3\nL2-2\nL1-2\n*\nBus bar\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nNut M10\nTwo-hole cable lug\nFlat washer M10\nBolt M10x40\nBottom\nconnection\nTop\nconnection\nBus bar\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nNut M10\nTwo-hole cable lug\nFlat washer M10\nBolt M10x40\n**\nBus bar\nPre fixed nut M10\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nBottom\nconnection\nTop\nconnection\nBus bar\nPre fixed nut M10\nTwo-hole cable lug\nFlat washer M10\nSpring washer M10\nBolt M10x40\nBolt M10x40\nTypical installation using\ncommon NEMA two hole lugs\n(see Section 4.85)"
        },
        {
            "page_number": 37,
            "character_count": 1442,
            "word_count": 212,
            "raw_text": "37/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.9.3 Use of MegaFlex 1000 to 1600 in eBoost™ Operation Mode \n \nNote! \nFor systems intended to be operated in eBoost™ Operation Mode, the installation shall be \nprotected with suitable surge protection devices (SPDs) on the AC bus feeding the UPSs. \n \nPlease contact your ABB Service Centre for more information. \n \n \n \n \n \n \n \n \nNote! \nIn eBoostTM Operation Mode the Inverter output filter is placed in parallel with the Load and \ncombined with the Load current it contributes to the UPS input characteristic. \n \nAs the Inverter output filter exhibits a predominantly capacitive characteristic, it may provide \nsome degree of reactive power compensation when combined with lagging power factor loads. \n \nConversely, depending on the load type and level, the UPS input characteristic may exhibit a leading \npower factor in eBoostTM Operation Mode. \n \nPlease contact your ABB Service Centre for more information. \n \n \n \n \n \n \n \n \nNote! \nIf an emergency generator set supplies the UPS in case of Utility Failure and the system is intended \nto be operated in eBoost™ Operation Mode, eBoost operation shall be prevented during generator \noperation. \n \nThis can be accomplished by either installing a “GENERATOR ON” signal (refer to Section 5.2.5) or \nan “eBoost CONTROL” signal (refer to Section 5.2.7). \n \nPlease contact your ABB Service Centre for more information. \n \n \n \n",
            "clean_text": "379.3 Use of MegaFlex 1000 to 1600 in eBoost™ Operation Mode\nNote!\nFor systems intended to be operated in eBoost™ Operation Mode, the installation shall be\nprotected with suitable surge protection devices (SPDs) on the AC bus feeding the UPSs.\nPlease contact your ABB Service Centre for more information.\nNote!\nIn eBoostTM Operation Mode the Inverter output filter is placed in parallel with the Load and\ncombined with the Load current it contributes to the UPS input characteristic.\nAs the Inverter output filter exhibits a predominantly capacitive characteristic, it may provide\nsome degree of reactive power compensation when combined with lagging power factor loads.\nConversely, depending on the load type and level, the UPS input characteristic may exhibit a leading\npower factor in eBoostTM Operation Mode.\nPlease contact your ABB Service Centre for more information.\nNote!\nIf an emergency generator set supplies the UPS in case of Utility Failure and the system is intended\nto be operated in eBoost™ Operation Mode, eBoost operation shall be prevented during generator\noperation.\nThis can be accomplished by either installing a “GENERATOR ON” signal (refer to Section 5.2.5) or\nan “eBoost CONTROL” signal (refer to Section 5.2.7).\nPlease contact your ABB Service Centre for more information."
        },
        {
            "page_number": 38,
            "character_count": 1778,
            "word_count": 283,
            "raw_text": "38/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.9.4 Use of MegaFlex 1000 to 1600 as Frequency Converter \n \nNote! \nPermanently running the UPS without Bypass supply requires a change of internal wiring to be \nperformed by an ABB Service Technician only. \n \n \nWhen the MegaFlex 1000 to 1600 is utilized for different Output Frequency compared to the Input Frequency, \nthe Automatic Bypass is disabled, therefore the Load cannot be transferred to Utility in case of overload, short \ncircuit, or Inverter failure. \n \n \nIn situations where the UPS needs to be powered down for maintenance purposes, the critical Load must also be \npowered down during this time. \n \n \nWhen the set-up parameters of the UPS are set for frequency converter, the eBoost™ Operation Mode is \nautomatically disabled. \n \n \nFig. 4.9.4-1   MegaFlex 1000 to 1600 - Interconnection links BR1, BR2 and BR3 \n \n \nIn order to avoid improper operation, only the Rectifier Utility input should be powered (L1-1, L2-1 and L3-1 / Fig. \n4.9.1-1), therefore the interconnection links BR1, BR2 and BR3, on the input bus bars, must be removed. \nSee pictures above and Fig. 4.9.4-1. \n \n \nSpecial care must be taken in choosing the fuse ratings installed in the output distribution (max. 20% of the \nUPS rated current). \nAvoid high inrush current due to transformer magnetization or motor starting. \n \n \n \nNote! \nOnly an ABB Service Technician may change a unit from Frequency Converter into a normal UPS \n(with Bypass) or a normal UPS to a Frequency Converter (with Bypass). \nBR1\nInterconnections links\nBR1, BR2 and BR3\nmust be removed\nL3-1\n1 - Rectifier Utility\nMGF_UL_1000-1600_S1_UPS BR1-2-3_01US\n!\nBR2\nBR3\nL2-1\nL1-1\nBattery +\nBattery -\nL1\nL2\nL3\nLoad\n2 - Bypass Utility\nL3-2\nBR1\nBR2\nBR3\nL2-2\nL1-2\n",
            "clean_text": "389.4 Use of MegaFlex 1000 to 1600 as Frequency Converter\nNote!\nPermanently running the UPS without Bypass supply requires a change of internal wiring to be\nperformed by an ABB Service Technician only.\nWhen the MegaFlex 1000 to 1600 is utilized for different Output Frequency compared to the Input Frequency,\nthe Automatic Bypass is disabled, therefore the Load cannot be transferred to Utility in case of overload, short\ncircuit, or Inverter failure.\nIn situations where the UPS needs to be powered down for maintenance purposes, the critical Load must also be\npowered down during this time.\nWhen the set-up parameters of the UPS are set for frequency converter, the eBoost™ Operation Mode is\nautomatically disabled.\nFig. 4.9.4-1 MegaFlex 1000 to 1600 - Interconnection links BR1, BR2 and BR3\nIn order to avoid improper operation, only the Rectifier Utility input should be powered (L1-1, L2-1 and L3-1 / Fig.\n4.9.1-1), therefore the interconnection links BR1, BR2 and BR3, on the input bus bars, must be removed.\nSee pictures above and Fig. 4.9.4-1.\nSpecial care must be taken in choosing the fuse ratings installed in the output distribution (max. 20% of the\nUPS rated current).\nAvoid high inrush current due to transformer magnetization or motor starting.\nNote!\nOnly an ABB Service Technician may change a unit from Frequency Converter into a normal UPS\n(with Bypass) or a normal UPS to a Frequency Converter (with Bypass).\nBR1\nInterconnections links\nBR1, BR2 and BR3\nmust be removed\nL3-1\n1 - Rectifier Utility\nMGF_UL_1000-1600_S1_UPS BR1-2-3_01US\n!\nBR2\nBR3\nL2-1\nL1-1\nBattery +\nBattery -\nL1\nL2\nL3\nLoad\n2 - Bypass Utility\nL3-2\nBR1\nBR2\nBR3\nL2-2\nL1-2"
        },
        {
            "page_number": 39,
            "character_count": 1631,
            "word_count": 280,
            "raw_text": "39/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n \n \n4.10 RPA Parallel System connection \n \nWarning! \nThis operation must be performed only by an ABB Service Technician before the initial start-up \n(ensure that the UPS installation is completely powered down). \nUse Class 2 method for RPA cables. \n \n \n4.10.1 Power wiring of Parallel Units \nTo guarantee good Load sharing between the units of a Parallel System, we recommend that the cable length \nfrom the input distribution board (5) to the output distribution board (9) is equal for each unit (a+b = c+d = e+f = \ng+h = i+l = m+n = o+p = q+r). \nTolerance: +/-20%. \n \nThe AC input power of the Bypass must be the same for all units of the Parallel System - no phase shift allowed \nbetween units. \n \n \n \nNote! \nIt is strongly recommended that no Transformers, Automatic Circuit Breakers should be inserted \nbetween the unit’s output and the Load common bus bars. \nHowever, it is recommended that a disconnection or isolation switch is installed in order to totally \nisolate a unit if needed. \n \n \nVerify that power wiring and control wiring run in separate conduits or cable trays. \nThe power wiring requires two separate conduits: one for input and one for output cables. \n \n \n \nFig. 4.10.1-1   Power wiring of RPA Parallel System \n1 \n= Rectifier \n2 \n= Inverter \n3 \n= Automatic Bypass \n4 \n= Input Utility Distribution \n5 \n= Unit Output Load \n6 \n= Battery Circuit Breaker \n7 \n= External Battery \n8 \n= Common bus bar and \nOutput Load Distribution \n = UPS number 1 \n = UPS number 2 \n = UPS number 3 \n = UPS number 4 \n = UPS number 5 \n = UPS number 6 \n \n \n",
            "clean_text": "3910 RPA Parallel System connection\nWarning!\nThis operation must be performed only by an ABB Service Technician before the initial start-up\n(ensure that the UPS installation is completely powered down).\nUse Class 2 method for RPA cables.\n4.10.1 Power wiring of Parallel Units\nTo guarantee good Load sharing between the units of a Parallel System, we recommend that the cable length\nfrom the input distribution board (5) to the output distribution board (9) is equal for each unit (a+b = c+d = e+f =\ng+h = i+l = m+n = o+p = q+r).\nTolerance: +/-20%.\nThe AC input power of the Bypass must be the same for all units of the Parallel System - no phase shift allowed\nbetween units.\nNote!\nIt is strongly recommended that no Transformers, Automatic Circuit Breakers should be inserted\nbetween the unit’s output and the Load common bus bars.\nHowever, it is recommended that a disconnection or isolation switch is installed in order to totally\nisolate a unit if needed.\nVerify that power wiring and control wiring run in separate conduits or cable trays.\nThe power wiring requires two separate conduits: one for input and one for output cables.\nFig. 4.10.1-1 Power wiring of RPA Parallel System\n1\n= Rectifier\n2\n= Inverter\n3\n= Automatic Bypass\n4\n= Input Utility Distribution\n5\n= Unit Output Load\n6\n= Battery Circuit Breaker\n7\n= External Battery\n8\n= Common bus bar and\nOutput Load Distribution\n = UPS number 1\n = UPS number 2\n = UPS number 3\n = UPS number 4\n = UPS number 5\n = UPS number 6"
        },
        {
            "page_number": 40,
            "character_count": 1951,
            "word_count": 330,
            "raw_text": "40/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.10.2 Parallel Control Bus connection \nIn case of Parallel System, the communication between the units takes place through the Control Bus Cables. \n \n \nEach Parallel Unit contains the two boards “P13/P14 – IM0222 – Bus Interface Board” (mounted on top of the \nboard “P12 – IM0196 – RPA Board”) on which four connectors J1A - J2A and J1B - J2B are allocated. \nAll the parallel units are connected to the same control bus. \n \nThis connection allows: \n• \nThe microprocessors of each unit to communicate with each other. \n• \nThe oscillators of each unit to be locked together. \n• \nThe regulation loops to compare the output current of each unit in order to equally share the Load current. \n \n \nFor increased reliability, this connection is made with redundant cables. \nIn this way, communication is maintained between units in case one of the control cables should fail or be \naccidentally damaged or disconnected. \n \nThe standard length of the control bus cable between two parallel units is 40 ft / 12m. \nThe maximal overall length of bus connection, between the first and the last unit, should not exceed 295 ft / 90m. \nVerify that control wiring run in an individual separate steel conduit. \n \n \n \nNote! \nUnder no circumstance should the control bus cable connecting J1A - J2A (1/2/3/4/5) and J1B - J2B \n(1/2/3/4/5) be connected or disconnected after the system has been powered ON. \n \n \n \nFig. 4.10.2-1   RPA System - Control bus connection \n \n \nIt is important to place the units in sequence of their assigned number. \nA unit number from 1 to 6 is defined by the setting of parameters and displayed on the panel (1 to 6). \nThis number is also marked inside and outside the packaging. \n \n \nJ2\nJ1\nJ2\nJ1\nB\nA\nJ1A/1\nJ1B/1\nJ2\nJ1\nJ2\nJ1\nJ1A/1\nJ1B/2÷5\nJ1B/1\nJ1A/2÷5\nJ1A/1 + J1B/1\nJ2\nJ1\nJ2\nJ1\nJ1B/5\nJ1A/5 + J1B/5\nJ1A/5\nUPS 1\nUPS 2/3/4/5\nUPS 6\nMGF_UL_1000-1600_S1_RPA-IM0222_01US\nB\nA\nB\nA\n",
            "clean_text": "4010.2 Parallel Control Bus connection\nIn case of Parallel System, the communication between the units takes place through the Control Bus Cables.\nEach Parallel Unit contains the two boards “P13/P14 – IM0222 – Bus Interface Board” (mounted on top of the\nboard “P12 – IM0196 – RPA Board”) on which four connectors J1A - J2A and J1B - J2B are allocated.\nAll the parallel units are connected to the same control bus.\nThis connection allows:\n•\nThe microprocessors of each unit to communicate with each other.\n•\nThe oscillators of each unit to be locked together.\n•\nThe regulation loops to compare the output current of each unit in order to equally share the Load current.\nFor increased reliability, this connection is made with redundant cables.\nIn this way, communication is maintained between units in case one of the control cables should fail or be\naccidentally damaged or disconnected.\nThe standard length of the control bus cable between two parallel units is 40 ft / 12m.\nThe maximal overall length of bus connection, between the first and the last unit, should not exceed 295 ft / 90m.\nVerify that control wiring run in an individual separate steel conduit.\nNote!\nUnder no circumstance should the control bus cable connecting J1A - J2A (1/2/3/4/5) and J1B - J2B\n(1/2/3/4/5) be connected or disconnected after the system has been powered ON.\nFig. 4.10.2-1 RPA System - Control bus connection\nIt is important to place the units in sequence of their assigned number.\nA unit number from 1 to 6 is defined by the setting of parameters and displayed on the panel (1 to 6).\nThis number is also marked inside and outside the packaging.\nJ2\nJ1\nJ2\nJ1\nB\nA\nJ1A/1\nJ1B/1\nJ2\nJ1\nJ2\nJ1\nJ1A/1\nJ1B/2÷5\nJ1B/1\nJ1A/2÷5\nJ1A/1 + J1B/1\nJ2\nJ1\nJ2\nJ1\nJ1B/5\nJ1A/5 + J1B/5\nJ1A/5\nUPS 1\nUPS 2/3/4/5\nUPS 6\nMGF_UL_1000-1600_S1_RPA-IM0222_01US\nB\nA\nB\nA"
        },
        {
            "page_number": 41,
            "character_count": 889,
            "word_count": 144,
            "raw_text": "41/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n \nFig. 4.10.2-2   Bus connection on first and last units \n \n \nNote! \nFinal units, first and \nlast, of an RPA Parallel \nSystem. \nOn the two boards P13/P14 – \nIM0222 – Bus Interface Board, of \nthe first and last units of a Parallel \nSystem, \nthe \nswitches \nSW1-\n1/2/3/4/5/6 must be in position \nON (see Fig. 4.10.2-2). \n \n \n \n \n \n \nFig. 4.10.2-3   Bus connection on intermediate units \n \n \nNote! \nIntermediate units of \nan \nRPA \nParallel \nSystem. \nOn the two boards P13/P14 – \nIM0222 – Bus Interface Board, of \nthe intermediate units of a Parallel \nSystem, \nthe \nswitches \nSW1-\n1/2/3/4/5/6 must be in position \nOFF (see Fig.4.10.2-3). \n \n \n \nJ2\nJ1\nJ2\nJ1\nB\nA\nJ1A/1\nJ1B/1\n1 2 3\nSW1\n4 5 6\nON\nMGF_UL_1000-1600_S1_RPA-IM0222_02\nJ2\nJ1\nJ2\nJ1\nB\nA\nJ1A/1\nJ1B/2÷5\nJ1B/1\nJ1A/2÷5\n1 2 3 4 5 6\nON\nSW1\nMGF_UL_1000-1600_S1_RPA-IM0222_03\n",
            "clean_text": "41/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nFig. 4.10.2-2 Bus connection on first and last units\nNote!\nFinal units, first and\nlast, of an RPA Parallel\nSystem.\nOn the two boards P13/P14 –\nIM0222 – Bus Interface Board, of\nthe first and last units of a Parallel\nSystem,\nthe\nswitches\nSW1-\n1/2/3/4/5/6 must be in position\nON (see Fig. 4.10.2-2).\nFig. 4.10.2-3 Bus connection on intermediate units\nNote!\nIntermediate units of\nan\nRPA\nParallel\nSystem.\nOn the two boards P13/P14 –\nIM0222 – Bus Interface Board, of\nthe intermediate units of a Parallel\nSystem,\nthe\nswitches\nSW1-\n1/2/3/4/5/6 must be in position\nOFF (see Fig.4.10.2-3).\nJ2\nJ1\nJ2\nJ1\nB\nA\nJ1A/1\nJ1B/1\n1 2 3\nSW1\n4 5 6\nON\nMGF_UL_1000-1600_S1_RPA-IM0222_02\nJ2\nJ1\nJ2\nJ1\nB\nA\nJ1A/1\nJ1B/2÷5\nJ1B/1\nJ1A/2÷5\n1 2 3 4 5 6\nON\nSW1\nMGF_UL_1000-1600_S1_RPA-IM0222_03"
        },
        {
            "page_number": 42,
            "character_count": 1182,
            "word_count": 187,
            "raw_text": "42/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.10.3 Control Bus cable location \n \nWarning! \nThis installation must be performed and verified by an ABB Service Technician before the initial \nstart-up. \nEnsure that the ups installation is completely powered down. \nKeep SELV cables separated from high voltage cables. \n \n \nFig.4.10.3-1   MegaFlex 1000 to 1600 - View electronic module on intermediate unit \nAccess to the Control Bus connection \n \n \nThe \ncommunication \nbus \ncable \nconnectors are placed on the two boards \n“P13/P14 – IM0222 – Bus Interface \nBoard”. \nSee Fig. 4.10.3-1. \n \n \nFig. 4.10.3-2   View electronic module on intermediate unit \nControl bus cables connection \n \n \n• Plug the cables J1A – J2A (1/2/3/4/5) and J1B – J2B \n(1/2/3/4/5) on the connectors J1A – J2A and J1B – J2B \nplaced on the two boards “P13/P14 – IM0222 – Bus \nInterface Board”. \n \n• Fix the communication bus cables J1A – J2A (1/2/3/4/5) \nand J1B – J2B (1/2/3/4/5) with the provided cable clamps \n“A”. \n \n \nMGF_UL_1000-1600_S1_RPA connection_01\n1 2\nE PO\nE PO\n+ -\nQ 1\nUVR\nMGF_UL_1000-1600_S1_RPA connection_02\nJ2\nJ1\nJ2\nJ1\nB\nA\nJ1B/2÷5\nJ1A/1\nJ1A/2÷5\nJ1B/1\nEPO\nEPO\n-\n+\nQ1\nUVR\n",
            "clean_text": "4210.3 Control Bus cable location\nWarning!\nThis installation must be performed and verified by an ABB Service Technician before the initial\nstart-up.\nEnsure that the ups installation is completely powered down.\nKeep SELV cables separated from high voltage cables.\nFig.4.10.3-1 MegaFlex 1000 to 1600 - View electronic module on intermediate unit\nAccess to the Control Bus connection\nThe\ncommunication\nbus\ncable\nconnectors are placed on the two boards\n“P13/P14 – IM0222 – Bus Interface\nBoard”.\nSee Fig. 4.10.3-1.\nFig. 4.10.3-2 View electronic module on intermediate unit\nControl bus cables connection\n• Plug the cables J1A – J2A (1/2/3/4/5) and J1B – J2B\n(1/2/3/4/5) on the connectors J1A – J2A and J1B – J2B\nplaced on the two boards “P13/P14 – IM0222 – Bus\nInterface Board”.\n• Fix the communication bus cables J1A – J2A (1/2/3/4/5)\nand J1B – J2B (1/2/3/4/5) with the provided cable clamps\n“A”.\nMGF_UL_1000-1600_S1_RPA connection_01\n1 2\nE PO\nE PO\n+ -\nQ 1\nUVR\nMGF_UL_1000-1600_S1_RPA connection_02\nJ2\nJ1\nJ2\nJ1\nB\nA\nJ1B/2÷5\nJ1A/1\nJ1A/2÷5\nJ1B/1\nEPO\nEPO\n-\n+\nQ1\nUVR"
        },
        {
            "page_number": 43,
            "character_count": 1416,
            "word_count": 240,
            "raw_text": "43/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n \nFig. 4.10.3-3   MegaFlex 1000 to 1600 - Control Bus cable routing and connection \n \n \nControl bus cables routing \nPlace and fix the cables J1A – J2A (1/2/3/4/5) and J1B – J2B (1/2/3/4/5) inside the UPS cabinets in the position \nillustrated in the drawing Fig. 4.10.3-3. \n \n \n \nNote! \nPay attention when cabling and routing the communication bus cables J1A – J2A (1/2/3/4/5) and \nJ1B – J2B (1/2/3/4/5) inside the UPS cabinet. \nIn case one unit must be removed from the Parallel System, the communication bus cables must be \ntaken out the UPS cabinet without disconnecting them from the two boards “P13/P14 – IM0222 – \nBus Interface Board”. \n \n \nFor reliability reasons, the cables J1A – J2A (1/2/3/4/5) and J1B – J2B (1/2/3/4/5) connecting the units should \nbe run in separated protected conduits (as indicated in Fig. 4.10.3-3) separated from the power cables. \nIt is important that the cable J1A – J2A (1/2/3/4/5) must be the same length as cable J1B – J2B (1/2/3/4/5). \n \n \n \nWarning! \nConnection and commissioning of an additional UPS to an existing Parallel System must be \nperformed only by an ABB Service Technician. \n \n \nJ1B/2÷5\nJ1A/2÷5\n1 2\nJ2\nJ1\nJ2\nJ1\nB\nA\nJ1A/1\nJ1B/1\nUPS 1\nMGF_UL_1000-1600_S1_RPA connection_03US\n1 2\nJ2\nJ1\nJ2\nJ1\nB\nA\nJ1B/1\nJ1A/2÷5\nUPS 2/3/4/5\nUPS\n3, 4, 5, 6\nJ1B/2÷5\nJ1A/1\nUPS 2\nJ1B/1\nJ1A/1\nUPS 1\n+ -\nQ1\nUVR\n+ -\nQ1\nUVR\n",
            "clean_text": "43/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nFig. 4.10.3-3 MegaFlex 1000 to 1600 - Control Bus cable routing and connection\nControl bus cables routing\nPlace and fix the cables J1A – J2A (1/2/3/4/5) and J1B – J2B (1/2/3/4/5) inside the UPS cabinets in the position\nillustrated in the drawing Fig. 4.10.3-3.\nNote!\nPay attention when cabling and routing the communication bus cables J1A – J2A (1/2/3/4/5) and\nJ1B – J2B (1/2/3/4/5) inside the UPS cabinet.\nIn case one unit must be removed from the Parallel System, the communication bus cables must be\ntaken out the UPS cabinet without disconnecting them from the two boards “P13/P14 – IM0222 –\nBus Interface Board”.\nFor reliability reasons, the cables J1A – J2A (1/2/3/4/5) and J1B – J2B (1/2/3/4/5) connecting the units should\nbe run in separated protected conduits (as indicated in Fig. 4.10.3-3) separated from the power cables.\nIt is important that the cable J1A – J2A (1/2/3/4/5) must be the same length as cable J1B – J2B (1/2/3/4/5).\nWarning!\nConnection and commissioning of an additional UPS to an existing Parallel System must be\nperformed only by an ABB Service Technician.\nJ1B/2÷5\nJ1A/2÷5\n1 2\nJ2\nJ1\nJ2\nJ1\nB\nA\nJ1A/1\nJ1B/1\nUPS 1\nMGF_UL_1000-1600_S1_RPA connection_03US\n1 2\nJ2\nJ1\nJ2\nJ1\nB\nA\nJ1B/1\nJ1A/2÷5\nUPS 2/3/4/5\nUPS\n3, 4, 5, 6\nJ1B/2÷5\nJ1A/1\nUPS 2\nJ1B/1\nJ1A/1\nUPS 1\n+ -\nQ1\nUVR\n+ -\nQ1\nUVR"
        },
        {
            "page_number": 44,
            "character_count": 1553,
            "word_count": 243,
            "raw_text": "44/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.11 XA terminal Block \n \nWarning! \nThe connection on the XA terminal block must be performed only by an ABB Service Technician \nwhen the UPS is completely powered down! \n \nKeep SELV cables separated from high voltage cables! \n \n \nFig. 4.11-1   XA terminal block \nXA terminal block \n \n \nMegaFlex 1000 to 1600 is provided of a \nXA terminal block that allow connection \nfor various function described in the \nsection below. \n \nMax. rating XA terminals: AWG 14 \n(2.5mm2). \n \n4.11.1 XA Terminal block - UVR Command Contact \n \nFig. 4.11.1-1   XA terminal block – UVR Command Contact \nUVR (Under Voltage Release) Command Contact \n \n24Vdc Command Contact for the Remote Control of the \nexternal Battery Breaker (option). \n \n4.11.2 XA Terminal block – Q1 Auxiliary Contact \n \nFig. 4.11.2-1   XA terminal block – Q1 Auxiliary Contact \nQ1 Auxiliary Contact \n \nAuxiliary Contact for “Q1 – External UPS Output Circuit \nBreaker” status recognition. \nThe dedicated Auxiliary Contact to be connected to the UPS is \nrequired! \n \n4.11.3 XA Terminal block – 24 Vdc Power Supply \n \nFig. 4.11.3-1   XA terminal block – 24 Vdc Power Supply \n24 Vdc Power Supply \n \nAdditional 24 VDC auxiliary Power Supply (option). \n \n+ \n24 Vdc terminal + (positive) \n \n- \n24 Vdc terminal - (negative) \n \n \nMGF_UL_1000-1600_S1_UPS XA_01\n1 2\nEPO\nEPO\n+ -\nQ1\nK3\nEPO\nEPO\n+ -\nQ1\nUVR\nXA\nMGF_UL_1000-1600_XA-UVR_01\nEPO\nEPO\n+ -\nQ1\nUVR\nMGF_UL_1000-1600_XA-Q1_01\nEPO\nEPO\n+ -\nQ1\nUVR\nMGF_UL_1000-1600_XA-24Vdc_01\nEPO\nEPO\n+ -\nQ1\nUVR\n",
            "clean_text": "4411 XA terminal Block\nWarning!\nThe connection on the XA terminal block must be performed only by an ABB Service Technician\nwhen the UPS is completely powered down!\nKeep SELV cables separated from high voltage cables!\nFig. 4.11-1 XA terminal block\nXA terminal block\nMegaFlex 1000 to 1600 is provided of a\nXA terminal block that allow connection\nfor various function described in the\nsection below.\nMax. rating XA terminals: AWG 14\n(2.5mm2).\n4.11.1 XA Terminal block - UVR Command Contact\nFig. 4.11.1-1 XA terminal block – UVR Command Contact\nUVR (Under Voltage Release) Command Contact\n24Vdc Command Contact for the Remote Control of the\nexternal Battery Breaker (option).\n4.11.2 XA Terminal block – Q1 Auxiliary Contact\nFig. 4.11.2-1 XA terminal block – Q1 Auxiliary Contact\nQ1 Auxiliary Contact\nAuxiliary Contact for “Q1 – External UPS Output Circuit\nBreaker” status recognition.\nThe dedicated Auxiliary Contact to be connected to the UPS is\nrequired!\n4.11.3 XA Terminal block – 24 Vdc Power Supply\nFig. 4.11.3-1 XA terminal block – 24 Vdc Power Supply\n24 Vdc Power Supply\nAdditional 24 VDC auxiliary Power Supply (option).\n+\n24 Vdc terminal + (positive)\n-\n24 Vdc terminal - (negative)\nMGF_UL_1000-1600_S1_UPS XA_01\n1 2\nEPO\nEPO\n+ -\nQ1\nK3\nEPO\nEPO\n+ -\nQ1\nUVR\nXA\nMGF_UL_1000-1600_XA-UVR_01\nEPO\nEPO\n+ -\nQ1\nUVR\nMGF_UL_1000-1600_XA-Q1_01\nEPO\nEPO\n+ -\nQ1\nUVR\nMGF_UL_1000-1600_XA-24Vdc_01\nEPO\nEPO\n+ -\nQ1\nUVR"
        },
        {
            "page_number": 45,
            "character_count": 1422,
            "word_count": 242,
            "raw_text": "45/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n4.11.4 “EPO - Emergency Power OFF” command connection \n \nWarning! \nThe connection of an emergency button EPO (Emergency Power Off) must be performed only by an \nABB Service Technician when the UPS is completely powered down! \n \nNote! \nThe reliability of the system depends on this contact NC (Normally Closed)! \n \n \nAn Emergency button (Normally Closed voltage-free contact) can be connected on terminals XA / EPO-1, EPO-2. \nMax. rating XA terminals: AWG 14 (2.5mm2). \n \nFig. 4.11.4-1   XA terminal block for EPO command connection \n \n \nWhen opened, this contact causes the \nimmediate opening of the Contactors K3, \nK6 and K7 as well as the shut-down of \nRectifier, Inverter and Static-Switch. \n \nNote! \nThis procedure could imply a Load shut-down. \nKeep SELV cables separated from high voltage cables. \n \n \n \nIn a Parallel System a separate NC (Normally Closed) contact must be connected individually \nto each unit. \n \n \n \nFig. 4.11.4-2   XA “EPO - Emergency Power Off” – RPA Parallel System connection schematics \n \n \nMGF_UL_1000-1600_S1_Connectivity rack_XA_01\nCustomer Interface\nXA\n1 2\n1\n12 13 14 15 16 17 18 19 20\n21 22\n2\n3\n4\n5\n6\n7\n8\n9\n10 11\nEPO\nEPO\n+ -\nQ1\nUVR\nMGF_UL_1000-1600_XA-EPO_01\nEPO\nEPO\n+ -\nQ1\nUVR\nXA\n-+\nEPO\nEPO\nQ1 UVR\nMGF_UL_1000-1600_S1_UPS_02\n1 2\n+ -\nQ1\nUVR\nXA\n-+\nEPO\nEPO\nQ1 UVR\n1 2\n+ -\nQ1\nUVR\nXA\n-+\nEPO\nEPO\nQ1 UVR\n1 2\n+ -\nQ1\nUVR\nEPO\n",
            "clean_text": "4511.4 “EPO - Emergency Power OFF” command connection\nWarning!\nThe connection of an emergency button EPO (Emergency Power Off) must be performed only by an\nABB Service Technician when the UPS is completely powered down!\nNote!\nThe reliability of the system depends on this contact NC (Normally Closed)!\nAn Emergency button (Normally Closed voltage-free contact) can be connected on terminals XA / EPO-1, EPO-2.\nMax. rating XA terminals: AWG 14 (2.5mm2).\nFig. 4.11.4-1 XA terminal block for EPO command connection\nWhen opened, this contact causes the\nimmediate opening of the Contactors K3,\nK6 and K7 as well as the shut-down of\nRectifier, Inverter and Static-Switch.\nNote!\nThis procedure could imply a Load shut-down.\nKeep SELV cables separated from high voltage cables.\nIn a Parallel System a separate NC (Normally Closed) contact must be connected individually\nto each unit.\nFig. 4.11.4-2 XA “EPO - Emergency Power Off” – RPA Parallel System connection schematics\nMGF_UL_1000-1600_S1_Connectivity rack_XA_01\nCustomer Interface\nXA\n1 2\n1\n12 13 14 15 16 17 18 19 20\n21 22\n2\n3\n4\n5\n6\n7\n8\n9\n10 11\nEPO\nEPO\n+ -\nQ1\nUVR\nMGF_UL_1000-1600_XA-EPO_01\nEPO\nEPO\n+ -\nQ1\nUVR\nXA\n-+\nEPO\nEPO\nQ1 UVR\nMGF_UL_1000-1600_S1_UPS_02\n1 2\n+ -\nQ1\nUVR\nXA\n-+\nEPO\nEPO\nQ1 UVR\n1 2\n+ -\nQ1\nUVR\nXA\n-+\nEPO\nEPO\nQ1 UVR\n1 2\n+ -\nQ1\nUVR\nEPO"
        },
        {
            "page_number": 46,
            "character_count": 1389,
            "word_count": 246,
            "raw_text": "46/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n \nNote! \nTo operationalize this function, in case that the UPS was provided with one or more cards \n“Customer Interface” (max. 3 - see Chapter 5), there must be on each card the following: \n- Remove the cable short-circuiting terminals X2 / 1, 2 (see Fig. 4.11.4-3). \n- Remove the Jumper JP2 (see Fig. 4.11.4-3). \n \n \n \nFig. 4.11.4-3   X2 terminal block and Jumper JP2 on the “Customer Interface” board \n \n \n \n \n \nWhen the “EPO - Emergency Power Off” has been activated, the system must be restored as follows: \n \n \n• Realize the push-button “EPO - Emergency Power Off” (contact on XA / EPO-1, EPO-2 is closed again). \n \n \n• Perform the “Inverter OFF” command from the screen: \nCommands 1 / Inverter / OFF. \n(see User Manual to Section 6.5). \n \n \n \n \n \nIn case of a Parallel System perform the “Inverter OFF” command from the screen “Commands \n1 / Inverter / OFF” of each unit connected on the Parallel Bus and having its output switch “Q1 - \nUPS Output - External, supplied by others” closed. \n \n \nMGF_UL_1000-1600_S1_Connectivity rack_X2-EPO_01\n16\n15\n4\n19\n18\n17\n20\n9\n8\n7\n6\n5\n14\n13\n12\n3\n2\n1\n22\n11\n2\n1\n21\n10\nX2\nSNMP card\nCustomer interface\n1\n2\n8\n19\n21 22\n20\n10 11\n9\n17 18\n16\n15\n7\n6\n5\n4\n12\n14\n13\n3\n2\n1\nX1\nX2\nJ1\nMGF_UL_1000-1600_S1_Customer interface-JP2_01\nIM0171\nCUSTOMER INTERFACE\nJP2\nX1\nX2\nJ1\nJP2\nCUSTOMER INTERFACE\n",
            "clean_text": "46/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\nNote!\nTo operationalize this function, in case that the UPS was provided with one or more cards\n“Customer Interface” (max. 3 - see Chapter 5), there must be on each card the following:\n- Remove the cable short-circuiting terminals X2 / 1, 2 (see Fig. 4.11.4-3).\n- Remove the Jumper JP2 (see Fig. 4.11.4-3).\nFig. 4.11.4-3 X2 terminal block and Jumper JP2 on the “Customer Interface” board\nWhen the “EPO - Emergency Power Off” has been activated, the system must be restored as follows:\n• Realize the push-button “EPO - Emergency Power Off” (contact on XA / EPO-1, EPO-2 is closed again).\n• Perform the “Inverter OFF” command from the screen:\nCommands 1 / Inverter / OFF.\n(see User Manual to Section 6.5).\nIn case of a Parallel System perform the “Inverter OFF” command from the screen “Commands\n1 / Inverter / OFF” of each unit connected on the Parallel Bus and having its output switch “Q1 -\nUPS Output - External, supplied by others” closed.\nMGF_UL_1000-1600_S1_Connectivity rack_X2-EPO_01\n16\n15\n4\n19\n18\n17\n20\n9\n8\n7\n6\n5\n14\n13\n12\n3\n2\n1\n22\n11\n2\n1\n21\n10\nX2\nSNMP card\nCustomer interface\n1\n2\n8\n19\n21 22\n20\n10 11\n9\n17 18\n16\n15\n7\n6\n5\n4\n12\n14\n13\n3\n2\n1\nX1\nX2\nJ1\nMGF_UL_1000-1600_S1_Customer interface-JP2_01\nIM0171\nCUSTOMER INTERFACE\nJP2\nX1\nX2\nJ1\nJP2\nCUSTOMER INTERFACE"
        },
        {
            "page_number": 47,
            "character_count": 1925,
            "word_count": 314,
            "raw_text": "47/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n5 \nConnectivity interface \n \nFig. 5-1   MegaFlex 1000 to 1600 - Connectivity rack and Serial port J35µP – RS232 / J35DSP – RS232 \n \nMegaFlex 1000 to 1600 has the following equipment’s: \n \nSerial Port J35µP - RS232 (see Section 5.1). \n \nSerial Port J35DSP - RS232 (only for ABB Service Center). \n \nCustomer Interface board (see Section 5.2). \n \nConnectivity rack ready for the installation of four connectivity boards. \n \nXA terminal block (see Section 4.11). \n \nPossible connectivity configurations with MegaFlex 1000 to 1600 \n \n \nFig. 5-2   Connectivity Slots \nFor a Single UPS it’s possible to install the following \nconnectivity boards: \n- max. 3 “Customer Interface” boards; \n- max. 2 “3-ph SNMP/WEB Plug-in Adapter” boards. \n \nFor a Parallel System (max. 6 UPS) it’s possible to install \nthe following connectivity boards: \n- max. 3 “Customer Interface” boards for each UPS; \n- max. 2 “3-ph SNMP/WEB Plug-in Adapter” boards for \nRPA Parallel System. \n \n \nNote! \nThe installation of any option board must be performed only by an ABB Service Technician. \nPrior to the installation, connection and cabling of any option board the UPS must be completely \npowered down and all the power sources that will be connected to the option board must be de-\nenergized. \nOption board shall be connected only to Safety Extra Low Voltage circuits (SELV for IEC-UL-\nCSA60950-1): voltage up to 30Vac / 42.4Vpk or 60Vdc maximum and galvanically separated from \nAC Mains supply. \nKeep SELV cables separated from high voltage cables. \nConnectivity\nrack\nMGF_UL_1000-1600_Connectivity rack_01\n1 2\nEPO\nEPO\n+ -\nQ1\nUVR\nSNMP\nCustomer\nInterface\nJ35DSP\n1 2\nEPO\nEPO\n+ -\nQ1\nUVR\nJ35µP\nXA\nJ35DSP - RS232\nXA\nJ35µP - RS232\nConnectivity rack\nMGF_UL_1000-1600_S1_Connectivity rack_01\nSNMP card\nJ3\nJ2\nJ5\nJ4\n16\n15\n4\n19\n18\n17\n20\n9\n8\n7\n6\n5\n14\n13\n12\n3\n2\n1\n22\n11\n2\n1\n21\n10\nCustomer interface\n",
            "clean_text": "47/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\n5\nConnectivity interface\nFig. 5-1 MegaFlex 1000 to 1600 - Connectivity rack and Serial port J35µP – RS232 / J35DSP – RS232\nMegaFlex 1000 to 1600 has the following equipment’s:\nSerial Port J35µP - RS232 (see Section 5.1).\nSerial Port J35DSP - RS232 (only for ABB Service Center).\nCustomer Interface board (see Section 5.2).\nConnectivity rack ready for the installation of four connectivity boards.\nXA terminal block (see Section 4.11).\nPossible connectivity configurations with MegaFlex 1000 to 1600\nFig. 5-2 Connectivity Slots\nFor a Single UPS it’s possible to install the following\nconnectivity boards:\n- max. 3 “Customer Interface” boards;\n- max. 2 “3-ph SNMP/WEB Plug-in Adapter” boards.\nFor a Parallel System (max. 6 UPS) it’s possible to install\nthe following connectivity boards:\n- max. 3 “Customer Interface” boards for each UPS;\n- max. 2 “3-ph SNMP/WEB Plug-in Adapter” boards for\nRPA Parallel System.\nNote!\nThe installation of any option board must be performed only by an ABB Service Technician.\nPrior to the installation, connection and cabling of any option board the UPS must be completely\npowered down and all the power sources that will be connected to the option board must be de-\nenergized.\nOption board shall be connected only to Safety Extra Low Voltage circuits (SELV for IEC-UL-\nCSA60950-1): voltage up to 30Vac / 42.4Vpk or 60Vdc maximum and galvanically separated from\nAC Mains supply.\nKeep SELV cables separated from high voltage cables.\nConnectivity\nrack\nMGF_UL_1000-1600_Connectivity rack_01\n1 2\nEPO\nEPO\n+ -\nQ1\nUVR\nSNMP\nCustomer\nInterface\nJ35DSP\n1 2\nEPO\nEPO\n+ -\nQ1\nUVR\nJ35µP\nXA\nJ35DSP - RS232\nXA\nJ35µP - RS232\nConnectivity rack\nMGF_UL_1000-1600_S1_Connectivity rack_01\nSNMP card\nJ3\nJ2\nJ5\nJ4\n16\n15\n4\n19\n18\n17\n20\n9\n8\n7\n6\n5\n14\n13\n12\n3\n2\n1\n22\n11\n2\n1\n21\n10\nCustomer interface"
        },
        {
            "page_number": 48,
            "character_count": 1226,
            "word_count": 206,
            "raw_text": "48/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n5.1 Serial port J35µP - RS232 (Sub D, Female 9 pin) \n \nFig. 5.1-1   MegaFlex 1000 to 1600 - Serial Port J35µP – RS232 \nSerial Port J35µP - RS232 for \nIMV protocol \n \nTotal remote management of \nthe system using software \niUPSGuard, Data Protection \nor ABB Service Software for \nsystem \nprotection \nand \nmanagement \nof \nthe \nUPS \nsystems.14 \n \n \nConnection of a serial printer \n \nFrom the display panel it is possible to \nselect printing of measurements, alarms \nand parameters (see Section 6.4 – \nSETUP / PRINTER). \nFig. 5.1-2   Serial port J35µP connection to PC with RS232 1:1 cable DB9m – DB9f \n \n \n \nThe serial port J35µP - RS232 is enabled on all the units of the RPA Parallel System. \n \n \n \nFig. 5.1-3   Connector J1 – RJ45 8P8C \n \n \n \nNote! \nThe serial port J35µP - \nRS232 is enabled also in \ncase \nthe \nJ1- \nRJ45 \nconnector of the “P4 - \nCustomer Interface” (see \nSection 5.2.1) is already \nconnected. \n \n \n \n \nMGF_UL_1000-1600_S1_UPS connectivity_J35_01\n1 2\n+ -\nQ 1\nU VR\nJ35µP - RS232\nJ35µP - RS232\nMGF_UL_1000-1600_S1_Connectivity rack_J1-RJ45_01\nSNMP card\nJ1-RJ45\n16\n15\n4\n19\n18\n17\n20\n9\n8\n7\n6\n5\n14\n13\n12\n3\n2\n1\n22\n11\n2\n1\n21\n10\nCustomer interface\n",
            "clean_text": "48/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\n5.1 Serial port J35µP - RS232 (Sub D, Female 9 pin)\nFig. 5.1-1 MegaFlex 1000 to 1600 - Serial Port J35µP – RS232\nSerial Port J35µP - RS232 for\nIMV protocol\nTotal remote management of\nthe system using software\niUPSGuard, Data Protection\nor ABB Service Software for\nsystem\nprotection\nand\nmanagement\nof\nthe\nUPS\nsystems.14\nConnection of a serial printer\nFrom the display panel it is possible to\nselect printing of measurements, alarms\nand parameters (see Section 6.4 –\nSETUP / PRINTER).\nFig. 5.1-2 Serial port J35µP connection to PC with RS232 1:1 cable DB9m – DB9f\nThe serial port J35µP - RS232 is enabled on all the units of the RPA Parallel System.\nFig. 5.1-3 Connector J1 – RJ45 8P8C\nNote!\nThe serial port J35µP -\nRS232 is enabled also in\ncase\nthe\nJ1-\nRJ45\nconnector of the “P4 -\nCustomer Interface” (see\nSection 5.2.1) is already\nconnected.\nMGF_UL_1000-1600_S1_UPS connectivity_J35_01\n1 2\n+ -\nQ 1\nU VR\nJ35µP - RS232\nJ35µP - RS232\nMGF_UL_1000-1600_S1_Connectivity rack_J1-RJ45_01\nSNMP card\nJ1-RJ45\n16\n15\n4\n19\n18\n17\n20\n9\n8\n7\n6\n5\n14\n13\n12\n3\n2\n1\n22\n11\n2\n1\n21\n10\nCustomer interface"
        },
        {
            "page_number": 49,
            "character_count": 2858,
            "word_count": 496,
            "raw_text": "49/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n5.2 Customer interface board \n \n \nFig. 5.2-1   Customer Interface Board \nJ1 connector– RJ45 8P8C (see Section 5.2.1) \n \nPin 5: TX (out) \nPin 6: RX (in) \nPin 4: GND \n \n \nX1 terminal block – Output signals on voltage free contacts (see Section 9.2.2) \n \nX1 / 1, 2, 3 \nNO, C, NC \nMAINS FAILURE \n(def. Parameter RL=1) \nX1 / 4, 5, 6 \nNO, C, NC \nLOAD ON INVERTER \n(def. Parameter RL=3) \nX1 / 7, 8, 9 \nNO, C, NC \nSTOP OPERATION \n(def. Parameter RL=5) \nX1 / 12, 13, 14 \nNO, C, NC \nLOAD ON MAINS \n(def. Parameter RL=2) \nX1 / 15, 16, 17 \nNO, C, NC \nGENERAL ALARM \n(def. Parameter RL=4) \nX1 / 18, 19, 20 \nNO, C, NC \nBUZZER (acoustic alarm) \n(def. Parameter RL=6) \n \n \nThe programmable signals on X1 will be disabled with “Q1 - UPS Output \n- External, supplied by others” open, with the exception of the signals \nfor “16 - MANUAL BYPASS ON” and “26 – EMERGENCY OFF (EPO)”. \n \n \nX1 terminal block – Input contacts (see Section 5.2.3) \n \nX1 / 10, 21 \nNO \nProgrammable \nX1 / 11, 22 \nNO \nProgrammable / GENERATOR ON \n \n \nX2 terminal block –EPO -Emergency Power Off connection (see Section 5.2.4) \n \nX2 / 1, 2 \nNC \nEPO (Emergency Power Off) \n \nNote! \nIf an emergency button EPO (Emergency Power Off) is installed, the use of \nthe XA terminals is mandatory, see Section 4.10. \n \n \nNO = Normally Open \nC = Common \nNC = Normally Closed \n \n \nOutput signals on voltage-free contacts \nProgrammable functions on input contacts \n \n \nOn terminals X1, 6 of the following 27 signals can be selected \nfrom the display, entering with the appropriate “Service Code”. \nSome UPS functions can be activated with \nparameters when an external Normally Open \n(NO) contact is closed on: \nX1/10, 21     or     X1/11, 22 \nSelectable \nfunctions \nby \nchanging \nparameters (“Service Code” required) are: \n0 - NO FUNCTION \n1 - INVERTER ON \n2 - INVERTER OFF \n3 – PRINT ALL \n4 - STATUS RELAY \n5 - GENERATOR ON \n6 - EXTERNAL BYPASS \n7 - BATTERY FUSES OR EXTERNAL K3 \n(See Alarm 4104 - Battery Fuses) \n8 – eBoost CONTROL \n \nVoltage free contacts: \nMax. 24Vac / 1A or 60Vdc / 0,5A \nIEC-UL-CSA 60950-1 (SELV circuit) \nMin. Signal Level: 5Vdc / 5mA \n 0- NO SIGNAL \n 1- BUZZER \n 2- GENERAL ALARM \n 3- LOAD ON MAINS \n 4- STOP OPERATION \n 5- LOAD ON INVERTER \n 6- MAINS FAILURE \n 7- DC OVERVOLTAGE \n 8- LOW BATTERY \n 9- OVERLOAD \n10- OVERTEMPERATURE \n11- INVERTER-BYPASS NOT SYNCHR. \n12- BYPASS LOCKED \n13- BYPASS MAINS FAILURE \n14- RECTIFIER MAINS FAILURE \n15- BATTERY DISCHARGE \n16- MANUAL BYPASS ON \n17- RECTIFIER ON \n18- INVERTER ON \n19- BOOST CHARGE \n20- BATTERY EARTH FAULT \n21- BATTERY FAULT \n22- RELAY INPUT 1 \n23- RELAY INPUT 2 \n24- RELAY OUTPUT ON \n25- RELAY OUTPUT OFF \n26- EMERGENCY OFF (EPO) \n27- eBoost MODE \n \n \n \n1\n2\n8\n19\n21 22\n20\n10 11\n9\n17 18\n16\n15\n7\n6\n5\n4\n12\n14\n13\n3\n2\n1\nX1\nX2\nJ1\nMGF_UL_1000-1600_S1_Customer interface_01\n",
            "clean_text": "49/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\n5.2 Customer interface board\nFig. 5.2-1 Customer Interface Board\nJ1 connector– RJ45 8P8C (see Section 5.2.1)\nPin 5: TX (out)\nPin 6: RX (in)\nPin 4: GND\nX1 terminal block – Output signals on voltage free contacts (see Section 9.2.2)\nX1 / 1, 2, 3\nNO, C, NC\nMAINS FAILURE\n(def. Parameter RL=1)\nX1 / 4, 5, 6\nNO, C, NC\nLOAD ON INVERTER\n(def. Parameter RL=3)\nX1 / 7, 8, 9\nNO, C, NC\nSTOP OPERATION\n(def. Parameter RL=5)\nX1 / 12, 13, 14\nNO, C, NC\nLOAD ON MAINS\n(def. Parameter RL=2)\nX1 / 15, 16, 17\nNO, C, NC\nGENERAL ALARM\n(def. Parameter RL=4)\nX1 / 18, 19, 20\nNO, C, NC\nBUZZER (acoustic alarm)\n(def. Parameter RL=6)\nThe programmable signals on X1 will be disabled with “Q1 - UPS Output\n- External, supplied by others” open, with the exception of the signals\nfor “16 - MANUAL BYPASS ON” and “26 – EMERGENCY OFF (EPO)”.\nX1 terminal block – Input contacts (see Section 5.2.3)\nX1 / 10, 21\nNO\nProgrammable\nX1 / 11, 22\nNO\nProgrammable / GENERATOR ON\nX2 terminal block –EPO -Emergency Power Off connection (see Section 5.2.4)\nX2 / 1, 2\nNC\nEPO (Emergency Power Off)\nNote!\nIf an emergency button EPO (Emergency Power Off) is installed, the use of\nthe XA terminals is mandatory, see Section 4.10.\nNO = Normally Open\nC = Common\nNC = Normally Closed\nOutput signals on voltage-free contacts\nProgrammable functions on input contacts\nOn terminals X1, 6 of the following 27 signals can be selected\nfrom the display, entering with the appropriate “Service Code”.\nSome UPS functions can be activated with\nparameters when an external Normally Open\n(NO) contact is closed on:\nX1/10, 21 or X1/11, 22\nSelectable\nfunctions\nby\nchanging\nparameters (“Service Code” required) are:\n0 - NO FUNCTION\n1 - INVERTER ON\n2 - INVERTER OFF\n3 – PRINT ALL\n4 - STATUS RELAY\n5 - GENERATOR ON\n6 - EXTERNAL BYPASS\n7 - BATTERY FUSES OR EXTERNAL K3\n(See Alarm 4104 - Battery Fuses)\n8 – eBoost CONTROL\nVoltage free contacts:\nMax. 24Vac / 1A or 60Vdc / 0,5A\nIEC-UL-CSA 60950-1 (SELV circuit)\nMin. Signal Level: 5Vdc / 5mA\n 0- NO SIGNAL\n 1- BUZZER\n 2- GENERAL ALARM\n 3- LOAD ON MAINS\n 4- STOP OPERATION\n 5- LOAD ON INVERTER\n 6- MAINS FAILURE\n 7- DC OVERVOLTAGE\n 8- LOW BATTERY\n 9- OVERLOAD\n10- OVERTEMPERATURE\n11- INVERTER-BYPASS NOT SYNCHR.\n12- BYPASS LOCKED\n13- BYPASS MAINS FAILURE\n14- RECTIFIER MAINS FAILURE\n15- BATTERY DISCHARGE\n16- MANUAL BYPASS ON\n17- RECTIFIER ON\n18- INVERTER ON\n19- BOOST CHARGE\n20- BATTERY EARTH FAULT\n21- BATTERY FAULT\n22- RELAY INPUT 1\n23- RELAY INPUT 2\n24- RELAY OUTPUT ON\n25- RELAY OUTPUT OFF\n26- EMERGENCY OFF (EPO)\n27- eBoost MODE\n1\n2\n8\n19\n21 22\n20\n10 11\n9\n17 18\n16\n15\n7\n6\n5\n4\n12\n14\n13\n3\n2\n1\nX1\nX2\nJ1\nMGF_UL_1000-1600_S1_Customer interface_01"
        },
        {
            "page_number": 50,
            "character_count": 2431,
            "word_count": 413,
            "raw_text": "50/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n5.2.1 Connector J1 – RJ45 8P8C \n \nFig. 5.2.1-1   Connector J1 – RJ45 8P8C \nTotal remote management of the system using software \niUPSGuard, Data Protection or Service Software for system \nprotection and management of the UPS systems. \n \n \nFig. 5.2.1-2   RJ45 –RS232 adaptation cable \nMegaFlex 1000 to 1600 is supplied with an \nadaptation cable for a serial port RS232 / sub \nDB9 connection. \n \n \nFig. 5.2.1-3   Connector J1 to PC with RJ45 –RS232 adaptation cable \nThe connector J1 – RJ45 is enabled on all the \nunits of the Parallel System. \n \n \n \n5.2.2 X1 terminal block - Output signals on voltage-free contacts \nThe Customer Interface board provides 6 voltage free relay contacts giving some UPS critical alarms and \noperation mode. \nThese signals are available on terminal blocks X1. Max. rating terminals: AWG 18 (1mm2). \n \nThe meaning of the alarms on the free contacts in standard configuration (default) is the following: \n \n \nX1 / 1, 2, 3 \n(NO, C, NC) \nMAINS FAILURE \n(def. Parameter RL=1) \nX1 / 4, 5, 6 \n(NO, C, NC) \nLOAD ON INVERTER \n(def. Parameter RL=3) \nX1 / 7, 8, 9 \n(NO, C, NC) \nSTOP OPERATION \n(def. Parameter RL=5) \nX1 / 12, 13, 14 \n(NO, C, NC) \nLOAD ON MAINS \n(def. Parameter RL=2) \nX1 / 15, 16, 17 \n(NO, C, NC) \nGENERAL ALARM \n(def. Parameter RL=4) \nX1 / 18, 19, 20 \n(NO, C, NC) \nBUZZER (ACOUSTIC ALARM) \n(def. Parameter RL=6) \n \n \nIn case different alarms or operating status are required, they can be configured on the same terminals via \nsoftware from the Control Panel. \nThe configuration can be changed in parameters mode by an ABB Service Technician using the appropriate \n“Service Code”. \n \n \nNote! \nThe programmable signals on X1 will be disabled with “Q1 - UPS Output - External, supplied by \nothers” open, with the exception of the signals for “16 - MANUAL BYPASS ON” and “26 – \nEMERGENCY ON (EPO)”! \n \n \n5.2.3 X1 terminal block - Programmable input free contacts \nSome programmable UPS functions (indicated in Section 9.2), can be activated by closing an external contact, if \nconnected, on: \n \nX1 / 10, 21 \nUser Input 1 (default = Not used) \n \nX1 / 11, 22 \nUser Input 2 (default = GENERATOR ON) \n \nMGF_UL_1000-1600_S1_Connectivity rack_J1-RJ45_01\nSNMP card\nJ1-RJ45\n16\n15\n4\n19\n18\n17\n20\n9\n8\n7\n6\n5\n14\n13\n12\n3\n2\n1\n22\n11\n2\n1\n21\n10\nCustomer interface\n6\n9\n1\n5\n2\n3\n4\n7\n8\nMGF_UL_1000-1600_S1_CNT_Cable RJ45-RS232_01\n8\n1\nJ1 - RJ45\nRS232\n",
            "clean_text": "50/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\n5.2.1 Connector J1 – RJ45 8P8C\nFig. 5.2.1-1 Connector J1 – RJ45 8P8C\nTotal remote management of the system using software\niUPSGuard, Data Protection or Service Software for system\nprotection and management of the UPS systems.\nFig. 5.2.1-2 RJ45 –RS232 adaptation cable\nMegaFlex 1000 to 1600 is supplied with an\nadaptation cable for a serial port RS232 / sub\nDB9 connection.\nFig. 5.2.1-3 Connector J1 to PC with RJ45 –RS232 adaptation cable\nThe connector J1 – RJ45 is enabled on all the\nunits of the Parallel System.\n5.2.2 X1 terminal block - Output signals on voltage-free contacts\nThe Customer Interface board provides 6 voltage free relay contacts giving some UPS critical alarms and\noperation mode.\nThese signals are available on terminal blocks X1. Max. rating terminals: AWG 18 (1mm2).\nThe meaning of the alarms on the free contacts in standard configuration (default) is the following:\nX1 / 1, 2, 3\n(NO, C, NC)\nMAINS FAILURE\n(def. Parameter RL=1)\nX1 / 4, 5, 6\n(NO, C, NC)\nLOAD ON INVERTER\n(def. Parameter RL=3)\nX1 / 7, 8, 9\n(NO, C, NC)\nSTOP OPERATION\n(def. Parameter RL=5)\nX1 / 12, 13, 14\n(NO, C, NC)\nLOAD ON MAINS\n(def. Parameter RL=2)\nX1 / 15, 16, 17\n(NO, C, NC)\nGENERAL ALARM\n(def. Parameter RL=4)\nX1 / 18, 19, 20\n(NO, C, NC)\nBUZZER (ACOUSTIC ALARM)\n(def. Parameter RL=6)\nIn case different alarms or operating status are required, they can be configured on the same terminals via\nsoftware from the Control Panel.\nThe configuration can be changed in parameters mode by an ABB Service Technician using the appropriate\n“Service Code”.\nNote!\nThe programmable signals on X1 will be disabled with “Q1 - UPS Output - External, supplied by\nothers” open, with the exception of the signals for “16 - MANUAL BYPASS ON” and “26 –\nEMERGENCY ON (EPO)”!\n5.2.3 X1 terminal block - Programmable input free contacts\nSome programmable UPS functions (indicated in Section 9.2), can be activated by closing an external contact, if\nconnected, on:\nX1 / 10, 21\nUser Input 1 (default = Not used)\nX1 / 11, 22\nUser Input 2 (default = GENERATOR ON)\nMGF_UL_1000-1600_S1_Connectivity rack_J1-RJ45_01\nSNMP card\nJ1-RJ45\n16\n15\n4\n19\n18\n17\n20\n9\n8\n7\n6\n5\n14\n13\n12\n3\n2\n1\n22\n11\n2\n1\n21\n10\nCustomer interface\n6\n9\n1\n5\n2\n3\n4\n7\n8\nMGF_UL_1000-1600_S1_CNT_Cable RJ45-RS232_01\n8\n1\nJ1 - RJ45\nRS232"
        },
        {
            "page_number": 51,
            "character_count": 2081,
            "word_count": 343,
            "raw_text": "51/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n5.2.4 X2 terminal block – “EPO - Emergency Power Off” \n \nNote! \nIf an emergency button EPO (Emergency Power Off) is installed, the use of the XA terminals is \nmandatory (see Section 4.11.4). \n \n \n \nFig. 5.2.4-1   X2 terminals in the Customer Interface \n \nFig. 5.2.4-2   Jumper JP2 on the Customer Interface \n \n \n \nNote! \nTo activate the connection of an emergency button “EPO - Emergency Power Off” on the terminals \nXA / EPO-1, EPO-2, performed on each card “P4 – Customer Interface” the following operation: \n- \nRemove the cable short-circuiting terminals X2 / 1, 2 (see Fig. 5.2-4-1). \n- \nRemove the Jumper JP2 (see Fig. 5.2-4-2). \n \n \n \n \n \n5.2.5 X1 terminal block - Gen Set Signaling (GEN ON) \nIf an emergency generator set supplies the UPS in case of Utility Failure and the generator is considerably \nunstable in frequency, it should be suitable to install the signal “GENERATOR ON” on X1 / 11, 22. \nSee Fig. 5.2-1 / X1. \n \nSince the Parameter for of the reading of the Generator function is “Service Code” protected, call the nearest ABB \nService Centre for it's activation. \n \nWhen this contact closes, it changes certain (programmable) functions such as: \n• Enabling or disabling of synchronization and consequently the Load transfer to generator. \n• Reduction or elimination or delay of Battery recharging during the generator operation. \n \nAdditionally, when the “GENERATOR ON” input contact is closed, the UPS will inhibit eBoost™ Operation Mode \nand revert to double-conversion operation. \n \nIt is advised to contact your ABB Service Center for further details. \n \n \n \nIn a Parallel System a separate NO (Normally Open) contact must be connected to each \nindividual unit. \n \n \nMGF_UL_1000-1600_S1_Connectivity rack_X2-EPO_01\n16\n15\n4\n19\n18\n17\n20\n9\n8\n7\n6\n5\n14\n13\n12\n3\n2\n1\n22\n11\n2\n1\n21\n10\nX2\nSNMP card\nCustomer interface\n1\n2\n8\n19\n21 22\n20\n10 11\n9\n17 18\n16\n15\n7\n6\n5\n4\n12\n14\n13\n3\n2\n1\nX1\nX2\nJ1\nMGF_UL_1000-1600_S1_Customer interface-JP2_01\nIM0171\nCUSTOMER INTERFACE\nJP2\nX1\nX2\nJ1\nJP2\nCUSTOMER INTERFACE\n",
            "clean_text": "51/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\n5.2.4 X2 terminal block – “EPO - Emergency Power Off”\nNote!\nIf an emergency button EPO (Emergency Power Off) is installed, the use of the XA terminals is\nmandatory (see Section 4.11.4).\nFig. 5.2.4-1 X2 terminals in the Customer Interface\nFig. 5.2.4-2 Jumper JP2 on the Customer Interface\nNote!\nTo activate the connection of an emergency button “EPO - Emergency Power Off” on the terminals\nXA / EPO-1, EPO-2, performed on each card “P4 – Customer Interface” the following operation:\n-\nRemove the cable short-circuiting terminals X2 / 1, 2 (see Fig. 5.2-4-1).\n-\nRemove the Jumper JP2 (see Fig. 5.2-4-2).\n5.2.5 X1 terminal block - Gen Set Signaling (GEN ON)\nIf an emergency generator set supplies the UPS in case of Utility Failure and the generator is considerably\nunstable in frequency, it should be suitable to install the signal “GENERATOR ON” on X1 / 11, 22.\nSee Fig. 5.2-1 / X1.\nSince the Parameter for of the reading of the Generator function is “Service Code” protected, call the nearest ABB\nService Centre for it's activation.\nWhen this contact closes, it changes certain (programmable) functions such as:\n• Enabling or disabling of synchronization and consequently the Load transfer to generator.\n• Reduction or elimination or delay of Battery recharging during the generator operation.\nAdditionally, when the “GENERATOR ON” input contact is closed, the UPS will inhibit eBoost™ Operation Mode\nand revert to double-conversion operation.\nIt is advised to contact your ABB Service Center for further details.\nIn a Parallel System a separate NO (Normally Open) contact must be connected to each\nindividual unit.\nMGF_UL_1000-1600_S1_Connectivity rack_X2-EPO_01\n16\n15\n4\n19\n18\n17\n20\n9\n8\n7\n6\n5\n14\n13\n12\n3\n2\n1\n22\n11\n2\n1\n21\n10\nX2\nSNMP card\nCustomer interface\n1\n2\n8\n19\n21 22\n20\n10 11\n9\n17 18\n16\n15\n7\n6\n5\n4\n12\n14\n13\n3\n2\n1\nX1\nX2\nJ1\nMGF_UL_1000-1600_S1_Customer interface-JP2_01\nIM0171\nCUSTOMER INTERFACE\nJP2\nX1\nX2\nJ1\nJP2\nCUSTOMER INTERFACE"
        },
        {
            "page_number": 52,
            "character_count": 1810,
            "word_count": 276,
            "raw_text": "52/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n5.2.6 X1 terminal block - AUX External Maintenance Bypass \nIf the UPS system is equipped with an external Maintenance Bypass Switch, it is possible to connect a NO \n(Normally Open) voltage-free aux. contact from the External Bypass Switch to the programmable input X1 / 10, \n21, making the UPS operate as if the internal switch “Q2 – Bypass Manual” (if provided by customer) has closed. \n \nThis function can be activated by changing a dedicated parameter (“Service Code” required). \n \nWhen this NO (Normally Open) contact closes, the output Inverter Contactor K7 it is automatically opened and the \nLoad transfer back to Inverter will be inhibited. \n \n \n \nIn a Parallel System, the input on the Customer Interface of each unit must be connected to a \nseparate AUX contact of the External Maintenance Bypass Switch. \n \n \n \n \n \n5.2.7 X1 terminal block – eBoost control signal \nThe UPS operation in either eBoost operating mode can be controlled via a NO (Normally Open) contact by installing \nthe “eBoost” signal, routed to the programmable function contacts (see Section 5.2.3). \n \nWhen this contact closes, eBoost operation mode is inhibited. \nThe Parameter for the activation of such function is “Service Code” protected. \n Contact your ABB Service Center for its activation. \n \nThis function is particularly useful for controlling eBoost operation following critical conditions on either the load \nside or the input utility, including generator operation when the “GENERATOR ON” signal has not been installed. \n \n \n \nWhen using the “eBoost control” function on the programmable user relays of the Customer \nInterface X1 terminals in a Parallel System, a separate NO (Normally Open) contact must be \nconnected to each individual unit. \n \n",
            "clean_text": "52/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\n5.2.6 X1 terminal block - AUX External Maintenance Bypass\nIf the UPS system is equipped with an external Maintenance Bypass Switch, it is possible to connect a NO\n(Normally Open) voltage-free aux. contact from the External Bypass Switch to the programmable input X1 / 10,\n21, making the UPS operate as if the internal switch “Q2 – Bypass Manual” (if provided by customer) has closed.\nThis function can be activated by changing a dedicated parameter (“Service Code” required).\nWhen this NO (Normally Open) contact closes, the output Inverter Contactor K7 it is automatically opened and the\nLoad transfer back to Inverter will be inhibited.\nIn a Parallel System, the input on the Customer Interface of each unit must be connected to a\nseparate AUX contact of the External Maintenance Bypass Switch.\n5.2.7 X1 terminal block – eBoost control signal\nThe UPS operation in either eBoost operating mode can be controlled via a NO (Normally Open) contact by installing\nthe “eBoost” signal, routed to the programmable function contacts (see Section 5.2.3).\nWhen this contact closes, eBoost operation mode is inhibited.\nThe Parameter for the activation of such function is “Service Code” protected.\n Contact your ABB Service Center for its activation.\nThis function is particularly useful for controlling eBoost operation following critical conditions on either the load\nside or the input utility, including generator operation when the “GENERATOR ON” signal has not been installed.\nWhen using the “eBoost control” function on the programmable user relays of the Customer\nInterface X1 terminals in a Parallel System, a separate NO (Normally Open) contact must be\nconnected to each individual unit."
        },
        {
            "page_number": 53,
            "character_count": 466,
            "word_count": 47,
            "raw_text": "53/54 \nMegaFlex 1000 to 1600     UPS Installation Guide / REV-B \n \n \n \n6 \nNotes \n \n6.1 Notes Form \nIt is recommended to note in this section Notes, with date and short description all the operations performed on \nthe UPS, as: maintenance, components replacement, abnormal situations, etc. \n \nDate \nDescription \nDone by \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n",
            "clean_text": "53/54\nMegaFlex 1000 to 1600 UPS Installation Guide / REV-B\n6\nNotes\n6.1 Notes Form\nIt is recommended to note in this section Notes, with date and short description all the operations performed on\nthe UPS, as: maintenance, components replacement, abnormal situations, etc.\nDate\nDescription\nDone by"
        },
        {
            "page_number": 54,
            "character_count": 216,
            "word_count": 27,
            "raw_text": " \n \nhttps://library.abb.com \n \n— \nABB Power Protection SA \nVia Luserte Sud 9 \n6572 Quartino \nSwitzerland \n \nabb.com/ups \n \n© Copyright 2020 ABB. All rights reserved \nSpecifications subject to change without notice\n \n",
            "clean_text": "https://library.abb.com\n—\nABB Power Protection SA\nVia Luserte Sud 9\n6572 Quartino\nSwitzerland\nabb.com/ups\n© Copyright 2020 ABB. All rights reserved\nSpecifications subject to change without notice"
        }
    ]
}