{
    "document_name": "EPRI_UPS_Maintenance_and_Application_Guide.pdf",
    "source_path": "Industrial\\UPS\\Maintenance_Guides\\EPRI_UPS_Maintenance_and_Application_Guide.pdf",
    "total_pages": 126,
    "pages": [
        {
            "page_number": 1,
            "text": "UPS Maintenance and Application Guide\nRevision of TR-100491\nTechnical Report\nL\nI\nC\nE\nN\nS\nE\nD\nM\nA\nT\nE\nR\nI\nA\nL\nEquipment\nReliability\nPlant\nMaintenance\nSupport\nReduced\nCost\nWARNING:\nPlease read the License Agreement\non the back cover before removing\nthe Wrapping Material.\n0\nEffective December 6, 2006, this report has been made publicly available \nin accordance with Section 734.3(b)(3) and published in accordance with \nSection 734.7 of the U.S. Export Administration Regulations. As a result of \nthis publication, this report is subject to only copyright protection and does \nnot require any license agreement from EPRI. This notice supersedes the \nexport control restrictions and any proprietary licensed material notices \nembedded in the document prior to publication.\n",
            "character_count": 771,
            "word_count": 121
        },
        {
            "page_number": 2,
            "text": "0\n",
            "character_count": 2,
            "word_count": 1
        },
        {
            "page_number": 3,
            "text": "EPRI Project Managers \nJ. P. Sharkey  \nA. Cockerill \nEPRI • 3412 Hillview Avenue, Palo Alto, California  94304 • PO Box 10412, Palo Alto, California  94303 • USA \n800.313.3774 • 650.855.2121 • askepri@epri.com • www.epri.com \nUPS Maintenance and  \nApplication Guide \nRevision of TR-100491 \n1003466 \nFinal Report, December 2002 \n \n0\n",
            "character_count": 332,
            "word_count": 48
        },
        {
            "page_number": 4,
            "text": " \nDISCLAIMER OF WARRANTIES AND LIMITATION OF LIABILITIES \nTHIS DOCUMENT WAS PREPARED BY THE ORGANIZATION(S) NAMED BELOW AS AN \nACCOUNT OF WORK SPONSORED OR COSPONSORED BY THE ELECTRIC POWER RESEARCH \nINSTITUTE, INC. (EPRI). NEITHER EPRI, ANY MEMBER OF EPRI, ANY COSPONSOR, THE \nORGANIZATION(S) BELOW, NOR ANY PERSON ACTING ON BEHALF OF ANY OF THEM: \n(A)  MAKES ANY WARRANTY OR REPRESENTATION WHATSOEVER, EXPRESS OR IMPLIED, (I) \nWITH RESPECT TO THE USE OF ANY INFORMATION, APPARATUS, METHOD, PROCESS, OR \nSIMILAR ITEM DISCLOSED IN THIS DOCUMENT, INCLUDING MERCHANTABILITY AND FITNESS \nFOR A PARTICULAR PURPOSE, OR (II) THAT SUCH USE DOES NOT INFRINGE ON OR \nINTERFERE WITH PRIVATELY OWNED RIGHTS, INCLUDING ANY PARTY'S INTELLECTUAL \nPROPERTY, OR (III) THAT THIS DOCUMENT IS SUITABLE TO ANY PARTICULAR USER'S \nCIRCUMSTANCE; OR \n(B)  ASSUMES RESPONSIBILITY FOR ANY DAMAGES OR OTHER LIABILITY WHATSOEVER \n(INCLUDING ANY CONSEQUENTIAL DAMAGES, EVEN IF EPRI OR ANY EPRI REPRESENTATIVE \nHAS BEEN ADVISED OF THE POSSIBILITY OF SUCH DAMAGES) RESULTING FROM YOUR \nSELECTION OR USE OF THIS DOCUMENT OR ANY INFORMATION, APPARATUS, METHOD, \nPROCESS, OR SIMILAR ITEM DISCLOSED IN THIS DOCUMENT. \nORGANIZATION(S) THAT PREPARED THIS DOCUMENT \nEPRI \n \n \n \n \n \n \n \n \n \n \n \nORDERING INFORMATION \nRequests for copies of this report should be directed to EPRI Orders and Conferences, 1355 Willow \nWay, Suite 278, Concord, CA 94520, (800) 313-3774, press 2 or internally x5379, (925) 609-9169, \n(925) 609-1310 (fax). \nElectric Power Research Institute and EPRI are registered service marks of the Electric Power \nResearch Institute, Inc.  EPRI. ELECTRIFY THE WORLD is a service mark of the Electric Power \nResearch Institute, Inc. \nCopyright © 2002  Electric Power Research Institute, Inc.  All rights reserved. \n \n0\n",
            "character_count": 1796,
            "word_count": 261
        },
        {
            "page_number": 5,
            "text": " \niii \nCITATIONS \nThis report was prepared by \nNuclear Maintenance Applications Center (NMAC) \n1300 W.T. Harris Boulevard \nCharlotte, NC 28262 \nThis report describes research sponsored by EPRI. \nThe report is a corporate document that should be cited in the literature in the following manner: \nUPS Maintenance and Application Guide, EPRI, Palo Alto, CA: 2002. 1003466. \n \n \n \n0\n",
            "character_count": 379,
            "word_count": 55
        },
        {
            "page_number": 6,
            "text": "0\n",
            "character_count": 2,
            "word_count": 1
        },
        {
            "page_number": 7,
            "text": " \nv \nREPORT SUMMARY \n \nThis guide provides maintenance recommendations to plant personnel involved in the reliable \noperation of uninterruptible power supply (UPS) systems. It identifies potential failure modes, \nbasic troubleshooting techniques, and preventive measures, as well as a basic background \ndescription of UPS systems. \nBackground \nMaintenance practices for UPS systems in nuclear power plants vary from nominal maintenance \nto involved preventive maintenance programs that replace primary components based on \nindustry life estimations. Therefore, a need exists for a uniform set of preventive maintenance \nand condition monitoring practices to limit the potential for common cause failures of UPS \nsystems in power plants. \nObjectives \n• To review current industry practices and procedures related to the application and \nmaintenance of UPS systems \n• To improve inspection, test guidance, and programmatic recommendations for improved \nUPS maintenance and performance \nApproach \nA project team reviewed current types and specific applications of UPS systems in power \ngenerating stations. Data were gathered from industry databases, power generating stations, and \nmanufacturers to provide a basis for recommended practices. The team also consulted vendors \nand equipment users to ensure that needs in the areas of applications, maintenance, and testing \npractices for UPS systems and battery chargers were well understood. \nResults \nThis guide familiarizes readers with the key components and subassemblies used in UPS systems \nand battery chargers. It also reviews fundamental operating principles. The guide discusses UPS \ndesign and construction features, the various types that have been used in power plants, and \nsome design and application concepts. \nThe guide presents UPS and battery charger degradation, reliability, and failure information so as \nto establish a baseline from which recommended maintenance practices can be linked to a \ndegradation mechanism or failure mode. Also provided is an overview of recommended \nmaintenance practices related to mechanical inspection, electrical tests, and calibrations. \nThis guide discusses approaches to ensure continued performance of UPS systems and battery \nchargers through evaluating condition monitoring, periodic component replacement, and \n0\n",
            "character_count": 2321,
            "word_count": 319
        },
        {
            "page_number": 8,
            "text": " \nvi \nsurveillance testing. Recommended inspections and tests are provided in a format that facilitates \nimplementation into existing plant maintenance and testing programs. \nEPRI Perspective \nThe maintenance practices provided in this guide relate mainly to static UPS systems and battery \nchargers. However, general recommendations for control and auxiliary equipment are applicable \nto similar components in any UPS system. \nUPS systems have experienced a decrease in primary failures over the last few years. This \ndecrease can be attributed to improved manufacturing and better maintenance programs. \nAlthough this is the case in the industry as a whole, there are still aging and performance issues \nthat will become apparent only with time. Nuclear plants are encouraged to review the \nperformance of their UPS systems, evaluate the inspection and test intervals, and make \nadjustments when appropriate. \nIn order to optimize maintenance, recommendations must provide a balance between reliability \nand expenditures. Related EPRI research includes: \nMaintenance and Application Guide for Control Relays and Timers, TR-102067 \nProtective Relay Maintenance and Application Guide, NP-7216 \nStationary Battery Guide: Design, Application, and Maintenance, 1006757 \nKeywords \nMaintenance \nPreventive maintenance \nUninteruptable power supply (UPS) \nElectrical equipment \nElectrical testing  \n \n \n0\n",
            "character_count": 1398,
            "word_count": 187
        },
        {
            "page_number": 9,
            "text": "EPRI Licensed Material \n \nvii \nABSTRACT \nIndustry experience to date points to a need for a uniform set of preventive maintenance and \ncondition monitoring practices to eliminate the potential for common cause failures from aging \ndegradation and to extend the service life of uninterruptible power supply (UPS) systems. The \nNuclear Maintenance Applications Center (NMAC) of EPRI sponsored RP2814-77 to respond to \nthis need by developing a guide that provides information for establishing an effective \nmaintenance program and promotes uniformity of maintenance and testing practices for UPS \nsystems. The guidelines and recommended maintenance practices presented in this guide apply \nto UPS systems that include the inverter, rectifier/battery charger, and static transfer switch. \nThe recommended practices in this maintenance guide have been developed from a perspective \nof ensuring reliability of UPS systems through a better understanding of the mechanisms that \ncause them to age and ultimately fail. By understanding the fundamentals of UPS system design, \napplication, aging processes, and failure modes, maintenance staff can develop and implement a \nsuccessful maintenance program and thus ensure a high degree of confidence that the systems \ncan fulfill their intended design functions. Application and specification aspects are discussed in \nthis guide only if they relate to maintenance. \nRecommended periodic inspections and tests are described in detail. Further, a basis for each \nrecommended test, inspection, or maintenance is provided so the user can understand why it is \nimportant. Inspections and tests are presented in a format that facilitates a comparison with \nexisting plant maintenance and testing procedures. \nThe maintenance practices recommended in this guide were developed through a review of \ncurrent nuclear industry practices and procedures, industry standards, regulatory research \npublications, manufacturers’ recommendations, and technical papers. Experts and users were \nconsulted throughout the project to ensure that the bases for the recommended practices were \nthoroughly understood. The collective information from this review was used to develop \nprogrammatic recommendations, and detailed inspection and test guidance. \n0\n",
            "character_count": 2273,
            "word_count": 317
        },
        {
            "page_number": 10,
            "text": "0\n",
            "character_count": 2,
            "word_count": 1
        },
        {
            "page_number": 11,
            "text": "EPRI Licensed Material \n \nix \nACKNOWLEDGMENTS \nThis guide was prepared for the Nuclear Maintenance Applications Center (NMAC), under EPRI \nNumber 2814-77. The following individuals provided valuable assistance and plant-specific \ninformation during its development: \nProject Team \nHenry Riley \nArizona Public Service Co. \nRandy Steele \nAmerican Electric Power Co. \nBill Slack \nCleveland Electric & Illuminating Co. \nShea Mak \nConsolidated Edison Co. \nKenneth Caldwell \nDuke Power Co. \nMarco Migiliaro \nFlorida Power & Light Co. \nPierre Marcotte \nHydro-Quebec \nBob Crandall \nNiagara Mohawk Power Co. \nRichard Murray \nPublic Service Electric & Gas Co. \nVeronica Taylor \nSouth Carolina Gas & Electric Co. \nRichard Miller \nTennessee Valley Authority \nTim Bolgeo \nTennessee Valley Authority \nDennis Dellinger \nSolid State Controls Inc. \nDavid Johnson \nSolid State Controls Inc. \nChris Seyer \nPower Conversion Products \nRichard Rossi \nCyberex \nBurt Nemeroff \nUnited Engineers and Constructors, Inc. \nRay Weronick \nEbasco Services \nIbrahim Hassan \nEbasco Services \nDr. Murray Leonard \nBest Power Technologies, Inc. \nFinal report, August 1994 prepared by: \nMOS, Inc. \nMelville, NY \nPrincipal Investigators: \nS. S. Kasturi \nL. Galindo \n0\n",
            "character_count": 1229,
            "word_count": 165
        },
        {
            "page_number": 12,
            "text": "EPRI Licensed Material \n \nx \nA Technical Advisory Team supported this October 2002 revision by their review and \ncomments. \nPrincipal Contributors: \nAllen Hartley \nTVA, Sequoya \nSteve Kersteins \nSouthern Company \nDavid Smith \nExcelon Corp. \n \n0\n",
            "character_count": 245,
            "word_count": 33
        },
        {
            "page_number": 13,
            "text": "EPRI Licensed Material \n \nxi \nCONTENTS \n1 INTRODUCTION ................................................................................................................. 1-1 \n1.1 \nPurpose .................................................................................................................... 1-1 \n1.2 \nOrganization.............................................................................................................. 1-1 \n1.3 \nPop Outs................................................................................................................... 1-2 \n2 UPS TECHNICAL DESCRIPTION AND USE...................................................................... 2-1 \n2.1 \nUPS Building Blocks ................................................................................................. 2-1 \n2.1.1 \nBattery Charger/Rectifier .................................................................................. 2-3 \n2.1.1.1 \nFerroresonant Transformer Type................................................................ 2-4 \n2.1.1.2 \nMagnetic Amplifier Type ............................................................................. 2-4 \n2.1.1.3 \nSCR Bridge Type........................................................................................ 2-5 \n2.1.2 \nInverter............................................................................................................. 2-6 \n2.1.2.1 \nQuasi-Square Wave Type .......................................................................... 2-6 \n2.1.2.2 \nStep Wave Type......................................................................................... 2-7 \n2.1.2.3 \nFerroresonant Type.................................................................................... 2-8 \n2.1.2.4 \nPWM Type.................................................................................................. 2-9 \n2.1.3 \nTransfer Switch................................................................................................2-10 \n2.1.4 \nRegulating Transformer...................................................................................2-11 \n2.2 \nComparison of UPS System Configurations.............................................................2-11 \n2.2.1 \nFloat Configuration UPS System .....................................................................2-11 \n2.2.2 \nRectifier Configuration .....................................................................................2-12 \n2.2.3 \nUPS System with a Bypass .............................................................................2-14 \n2.3 \nUPS System/Component Population........................................................................2-15 \n3 APPLICATION CONSIDERATIONS.................................................................................... 3-1 \n3.1 \nCharging Methods..................................................................................................... 3-1 \n3.1.1 \nConstant Current Charging............................................................................... 3-1 \n3.1.2 \nConstant Voltage Charging............................................................................... 3-1 \n0\n",
            "character_count": 3176,
            "word_count": 128
        },
        {
            "page_number": 14,
            "text": "EPRI Licensed Material \n \nxii \n3.2 \nDesign Conditions That Influence Performance in the Field ...................................... 3-2 \n3.2.1 \nService Conditions............................................................................................ 3-2 \n3.2.2 \nEquipment Rating............................................................................................. 3-2 \n3.2.3 \nOutput Ripple ................................................................................................... 3-3 \n3.2.4 \nOutput Regulation............................................................................................. 3-3 \n3.2.5 \nFusing .............................................................................................................. 3-3 \n3.2.6 \nSurge Voltage Withstand Capability.................................................................. 3-3 \n4 DEGRADATION AND FAILURE MODES ........................................................................... 4-1 \n4.1 \nComponent Failure Modes, Mechanisms, and Stressors........................................... 4-1 \n4.1.1 \nMaterials of Construction.................................................................................. 4-1 \n4.1.2 \nPower Semiconductors..................................................................................... 4-2 \n4.1.2.1 Application Considerations ............................................................................ 4-4 \n4.1.2.2 \nDegradation/Failure Modes ........................................................................ 4-4 \n4.1.2.2.1 \nThermal Stresses................................................................................ 4-4 \n4.1.2.2.2 \nElectrical Stresses .............................................................................. 4-5 \n4.1.3 \nMagnetic Components...................................................................................... 4-6 \n4.1.3.1 \nDegradation/Failure Modes ........................................................................ 4-6 \n4.1.3.1.1 \nThermal Stresses................................................................................ 4-6 \n4.1.3.1.2 \nElectrical Stresses .............................................................................. 4-6 \n4.1.3.1.3 \nMechanical Stresses........................................................................... 4-7 \n4.1.4 \nCapacitors ........................................................................................................ 4-7 \n4.1.4.1 \nDegradation/Failure Modes ........................................................................ 4-7 \n4.1.4.1.1 \nMechanical Stresses........................................................................... 4-9 \n4.1.5 \nCircuit Boards..................................................................................................4-10 \n4.2 \nSummary..................................................................................................................4-10 \n5 UPS SYSTEM OPERATING EXPERIENCE ........................................................................ 5-1 \n5.1 \nSystem Level Failures and Effects ............................................................................ 5-1 \n5.2 \nComponent Level Failures and Effects...................................................................... 5-4 \n5.3 \nSummary..................................................................................................................5-10 \n6 TROUBLESHOOTING......................................................................................................... 6-1 \n6.1 \nTroubleshooting an Inverter and Rectifier.................................................................. 6-1 \n7 PERSONNEL AND EQUIPMENT SAFETY PRECAUTIONS .............................................. 7-1 \n0\n",
            "character_count": 3794,
            "word_count": 168
        },
        {
            "page_number": 15,
            "text": "EPRI Licensed Material \n \nxiii \n7.1 \nPersonnel Safety Precautions ................................................................................... 7-1 \n7.2 \nEquipment Safety and General Precautions.............................................................. 7-2 \n8 RECOMMENDED MAINTENANCE PRACTICES................................................................ 8-1 \n8.1 \nSurveillance .............................................................................................................. 8-3 \n8.1.1 \nBattery Chargers .............................................................................................. 8-3 \n8.1.2 \nInverters ........................................................................................................... 8-4 \n8.2 \nInspection.................................................................................................................. 8-5 \n8.2.1 \nRoutine Visual Inspections ............................................................................... 8-5 \n8.2.2 \nDetailed Inspections ......................................................................................... 8-5 \n8.3 \nPreventive Maintenance............................................................................................ 8-7 \n8.3.1 \nCleaning, Inspection, and Refurbishment ......................................................... 8-7 \n8.3.1.1 \nLubrication.................................................................................................. 8-9 \n8.3.1.2 \nComponent Replacement..........................................................................8-10 \n8.3.2 \nCalibration .......................................................................................................8-11 \n8.3.2.1 \nMeter Calibration .......................................................................................8-11 \n8.3.2.2 \nSet Point Verification and Adjustment........................................................8-12 \n8.3.2.3 \nTips on Set Point Adjustment.....................................................................8-15 \n8.3.3 \nMajor Overhaul................................................................................................8-15 \n8.4 \nCondition Monitoring ................................................................................................8-17 \n8.4.1 \nThermal Survey ...............................................................................................8-17 \n8.4.1.1 \nTips on Performing Thermal Survey ..........................................................8-19 \n8.4.1.2 \nTips on Using Thermal Survey Information................................................8-20 \n8.4.2 \nSet-Point Trending...........................................................................................8-21 \n8.5 \nData Collection and Record Keeping........................................................................8-21 \n8.6 \nPrecautions..............................................................................................................8-22 \n8.7 \nSummary..................................................................................................................8-23 \nA REFERENCES....................................................................................................................A-1 \nA-1 \nIndustry Standards ............................................................................................... A-1 \nA-2 \nNRC Regulations, Regulatory Guides, and Generic Communications .................. A-2 \nA-3 \nResearch Reports................................................................................................. A-3 \nA-4 \nVendor Documents............................................................................................... A-4 \nA-5 \nMiscellaneous References.................................................................................... A-4 \n0\n",
            "character_count": 3879,
            "word_count": 153
        },
        {
            "page_number": 16,
            "text": "EPRI Licensed Material \n \nxiv \nB GLOSSARY ........................................................................................................................B-1 \nC OVERVIEW OF NRC RESEARCH AND VENDOR DOCUMENTS .....................................C-1 \nC.1 \nRegulatory Requirements and Guidance ..............................................................C-1 \nC.1.1 \nElectric Power Systems, 10CFR 50, Appendix A, General Design  \nCriterion 17....................................................................................................................C-1 \nC.1.2 \nInspection and Testing of Electric Power Systems, 10CFR 50, Appendix \nA, General Design Criterion 18 ......................................................................................C-1 \nC.1.3 \nCriteria for Safety-Related Electric Power Systems, Regulatory Guide 1.32.....C-2 \nC.1.4 \nInstrumentation for Light-Water Cooled Nuclear Power Plants to Assess \nPlant and Environs Conditions During and Following an Accident, Regulatory \nGuide 1.97.....................................................................................................................C-2 \nC.1.5 \nPeriodic Testing of Electric Power and Protection systems, Regulatory \nGuide 1.118...................................................................................................................C-2 \nC.1.6 \nCriteria for Power, Instrumentation, and Control Portions of Safety \nSystems, Regulatory Guide 1.153 .................................................................................C-2 \nC.2 \nIndustry and NRC Sponsored Research...............................................................C-3 \nC.2.1 \nIndustry Sponsored Research ..........................................................................C-3 \nC.2.2 \nNRC Sponsored Research ...............................................................................C-3 \nC.3 \nNRC Generic Communications and Vendor Advisories ........................................C-7 \nC.3.1 \nSet Point Problems...........................................................................................C-7 \nC.3.2 \nPlant Transients Caused by Loss of UPS .........................................................C-7 \nC.3.3 \nInadequate or Improper Maintenance...............................................................C-8 \nC.3.4 \nManufacturing Deficiencies...............................................................................C-9 \nD DICTIONARY OF ACRONYMS AND ABBREVIATIONS....................................................D-1 \n \nE LISTING OF KEY INFORMATION ...................................................................................... E-1 \n \n \n0\n",
            "character_count": 2665,
            "word_count": 169
        },
        {
            "page_number": 17,
            "text": "EPRI Licensed Material \n \nxv \nLIST OF FIGURES \nFigure 2-1 Single Unit Float Configuration UPS System.......................................................... 2-2 \nFigure 2-2 Single Unit Rectifier Configuration UPS System..................................................... 2-3 \nFigure 2-3 Ferroresonant Charger/Rectifier............................................................................. 2-4 \nFigure 2-4 Magnetic-Amplifier Type Charger/Rectifier............................................................. 2-5 \nFigure 2-5 SCR Bridge Type Charger/Rectifier ....................................................................... 2-5 \nFigure 2-6 Quasi-Square Wave Inverter.................................................................................. 2-6 \nFigure 2-7 Step Wave Inverter ................................................................................................ 2-7 \nFigure 2-8 Ferroresonant Type Inverter .................................................................................. 2-8 \nFigure 2-9 PWM Type Inverter...............................................................................................2-10 \nFigure 2-10 Thyristor Arrangement in a Static Transfer Switch ..............................................2-11 \nFigure 2-11 One-Line Diagram of a Float Configuration Single Source UPS..........................2-12 \nFigure 2-12 Block Diagram of a Rectifier Configuration UPS..................................................2-13 \nFigure 2-13 Block Diagram of a UPS System with Bypass Capability ....................................2-14 \nFigure 4-1 Current-Voltage Characteristics of an SCR............................................................ 4-3 \nFigure 4-2 Operating Temperature vs. Failure Rate for Electrolytic Capacitors ....................... 4-9 \nFigure 5-1 History of Full/Partial Plant Outages from Inverter Failure...................................... 5-3 \nFigure 5-2 Failure Count/Rate History of Battery Chargers ..................................................... 5-3 \nFigure 5-3 Failure Count/Rate History of Inverters .................................................................. 5-4 \nFigure 8-1 Interval Diagram for Recommended Surveillance, Inspection, and Monitoring ....... 8-2 \n \n0\n",
            "character_count": 2278,
            "word_count": 174
        },
        {
            "page_number": 18,
            "text": "0\n",
            "character_count": 2,
            "word_count": 1
        },
        {
            "page_number": 19,
            "text": "EPRI Licensed Material \n \nxvii \nLIST OF TABLES \nTable 2-1 Manufacturer and Rating for Commonly Used UPS and Chargers .........................2-15 \nTable 4-1 Typical Materials of Construction for UPS/Charger Components ............................ 4-2 \nTable 4-2 Failure Modes, Mechanisms, and Stressors for Capacitors..................................... 4-8 \nTable 4-3 Component Failure Mechanisms Resulting from Thermal Degradation..................4-11 \nTable 5-1 Failure Locations, Degradation Mechanisms, and PM Strategies............................ 5-5 \nTable 6-1 Inverter Problems, Possible Causes, and Corrective Actions .................................. 6-2 \nTable 6-2 Rectifier Problems, Possible Causes, and Corrective Actions ................................. 6-4 \nTable 8-1 Criteria for Determining the Need for Separate Operability Testing ......................... 8-4 \nTable 8-2 Typical Component Temperature Rating................................................................8-19 \nTable 8-3 Recommended Action Level Classification for Thermal Survey..............................8-21 \nTable 8-4 PM Tasks and Their Degradation Mechanisms......................................................8-24 \n \n \n0\n",
            "character_count": 1225,
            "word_count": 118
        },
        {
            "page_number": 20,
            "text": "0\n",
            "character_count": 2,
            "word_count": 1
        },
        {
            "page_number": 21,
            "text": "EPRI Licensed Material \n \n1-1 \n1  \nINTRODUCTION \nIn a nuclear plant, uninterruptible power supply (UPS) systems are used to provide an \nuninterruptible source of power to the control, protection, and safety systems. Depending upon \nthe system design configuration, it consists of some or all of the following \nsubsystems/components: \n1. Inverters \n2. Battery charger \n3. Rectifier \n4. Static transfer switch \n5. Maintenance bypass switch \n6. Battery power source \n7. Line regulating transformer \nThe scope of this guide includes items one to four above. Proper maintenance of these \ncomponents is essential to the reliable and successful operation of all safety and control systems. \nBy understanding the fundamentals of UPS system design, component selection, application \nconsiderations, aging process, failure modes, and degradation mechanisms, maintenance staff \ncan develop and implement an effective maintenance program. \n1.1 \nPurpose \nThe purpose of this guide is to provide recommendations on surveillance, inspection, test, \nmaintenance, condition monitoring, and trending practices. Maintenance tasks are approached \nfrom a reliability standpoint through an understanding of the mechanisms that can affect UPS \nsystem performance. \n1.2 \nOrganization \nThis guide is divided into seven sections and several appendices: \n• Section 2 provides a general description of UPS systems and an explanation of the types of \ninverters and chargers used in the industry and covered in this guide. \n0\n",
            "character_count": 1496,
            "word_count": 212
        },
        {
            "page_number": 22,
            "text": "EPRI Licensed Material \n \nIntroduction \n1-2 \n• Section 3 presents the UPS application considerations. \n• Section 4 discusses the degradation mechanisms and failure modes associated with the \ncomponents of the UPS systems. \n• Section 5 highlights the operating experience, including a discussion of the industry \nexperience on UPS systems and component level failures. \n• Section 6 covers the overall maintenance programmatic recommendations. \n• Section 7 discusses the personnel and equipment safety precautions and training needs for \npersonnel performing UPS system maintenance. \n• Section 8 covers the recommended surveillance, inspection, maintenance, condition \nmonitoring, and trending activities, including the frequencies for such activities. \nThe appendices include a listing of pertinent references, a glossary of UPS terms, background \ninformation, a detailed discussion of some of the UPS system failure experience, and a list of \nacronyms used. \n1.3 \nPop Outs \nThroughout this guide, key information is summarized in Pop Outs. Pop outs are bold lettered \nboxes that succinctly restate information covered in detail in the surrounding text, making the \nkey points easier to locate. \nThe primary intent of a pop out is to emphasize information that will allow individuals to take \naction for the benefit of their plant. \nThe pop outs are organized according to three categories:  O&M Cost, Technical, and Human \nPerformance. Each category has an identifying icon as shown below to draw attention to it when \nquickly reviewing the guide. \n \n \nKey O&M Cost Point \nEmphasizes information that will result in reduced purchase, operating, or \nmaintenance costs. \n \n \nKey Technical Point \nTargets information that will lead to improved equipment reliability. \n \n \nKey Human Performance Point \nDenotes information that requires personnel action or consideration in order \nto prevent injury or damage or ease completion of the task. \n0\n",
            "character_count": 1939,
            "word_count": 281
        },
        {
            "page_number": 23,
            "text": "EPRI Licensed Material \n \nIntroduction \n1-3 \n \nAppendix E contains a listing of all the key points in each category.  The listing restates each key \npoint and provides a reference to its location in the body of the report.  By reviewing this listing, \nusers of this guide can determine if they have taken advantage of key information that the \nauthors believe would benefit their plants. \n0\n",
            "character_count": 391,
            "word_count": 64
        },
        {
            "page_number": 24,
            "text": "0\n",
            "character_count": 2,
            "word_count": 1
        },
        {
            "page_number": 25,
            "text": "EPRI Licensed Material \n \n2-1 \n2  \nUPS TECHNICAL DESCRIPTION AND USE \nSystems that supply power to the instrumentation and control system and to other vital loads in a \npower plant are designed to be as reliable and disturbance free as possible. Even in the most \nwell-designed system, there will be times when an interruption or disturbance to the power \nsystem cannot be avoided. While total system outage is less likely, power system transients are \nbound to occur with some frequency. Transients introduced onto the power supply system by \nsome loads can have an adverse effect on other loads connected to the system. Disturbances can \noriginate from within the system (that is, during load switching) or from an external source such \nas lightning and thunderstorms. Electronic devices can add contamination to an electric system \nin the course of their normal operation. \nMany critical applications, particularly digital instrumentation and microprocessor-based \nsystems, cannot tolerate unanticipated power system disturbances. Without pure, clean power, \ndata and control signals could be corrupted, resulting in unreliable signals, equipment \nmalfunctions, and possible loss of vital data. The protection and control systems at nuclear power \nplants require a clean, uninterruptible source of power to perform vital plant functions. When \nthere is a loss of normal power for whatever reason, there are systems and parameters that must \nbe monitored and controlled to bring the plant to an orderly shutdown. Even after a shutdown has \nbeen achieved, the systems must be monitored and controlled to maintain the plant in a stable \ncondition. These instruments and other vital equipment are normally fed from one or more UPS \nsystems that ensure a reliable source of clean power. \n2.1 \nUPS Building Blocks \nA UPS system consists of the following major components: \n• Battery charger \n• Inverter \n• Battery \n• Static transfer switch \n• Manual bypass switch \n• Regulating transformer \nFigure 2-1 shows a typical UPS system configuration used in a nuclear power plant. It shows a \ndouble conversion system. In a double conversion system, the ac from the utility system is first \nconverted to dc using a battery charger and then converted back to ac using an inverter. The \ncharger supplies dc power to the batteries and the inverter. The ac output from the inverter is fed \n0\n",
            "character_count": 2378,
            "word_count": 373
        },
        {
            "page_number": 26,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-2 \nto the load through a static transfer switch and a manual bypass switch. Under normal conditions, \npower from the inverter feeds the load. If the output from the inverter is lost or degraded, the \nstatic transfer switch transfers the load to the alternate source. The manual bypass switch, which \nis a mechanical make-before-break switch, is provided to facilitate UPS system maintenance. \nWhen ac power to the battery charger is lost, the batteries supply the load through the inverter. \nThe configuration shown in Figure 2-1 is called a float configuration; that is, the battery floats \non the dc bus. \n \nFigure 2-1 \nSingle Unit Float Configuration UPS System  \nSince the battery is floating, there is no switching involved. A regulating transformer may be \nused in the feed from the alternate source to provide some voltage regulation. \nDepending upon the specific application for which it is used, some UPS systems may not have \none or more of the above components. For example, some systems may not have a manual \nbypass switch and/or a static transfer switch. In cases where only clean power is needed, a \ndedicated battery backup, as shown in Figure 2-1, may be substituted with a tie to the station \nbattery bus. The system configurations used in nuclear power plants, and their advantages and \nlimitations if any, are discussed in Section 2.2. \nFigure 2-2 shows a second type of UPS system configuration used in nuclear power plants. This \nconfiguration is called the Rectifier Configuration. It is also a double conversion system, but \ninstead of the battery charger, a rectifier feeds the inverter. The battery charger serves only to \ncharge the battery. The rectifier functions much like a battery charger except that some rectifiers \ndo not have current limiting capabilities or selectable output voltage. A blocking diode prevents \nthe rectifier from charging the battery. Its output is regulated internally; once set, it should not \nvary. A rectifier configuration is generally used in UPS systems supplied from the main station \nbattery. If a UPS system is provided with a dedicated battery, a battery charger is also required. \n0\n",
            "character_count": 2213,
            "word_count": 354
        },
        {
            "page_number": 27,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-3 \n \nFigure 2-2 \nSingle Unit Rectifier Configuration UPS System \nThis guide treats a UPS system as an assembly of the whole complement of components as \nshown in Figures 2-1 and 2-2, and discusses the application and maintenance aspects of the three \nmajor components (that is the charger/rectifier, inverter, and static transfer switch) so that the \nusers may choose the portions that apply to their plant-specific configuration. For ease of \nreference, throughout this guide the following conventions are used: \n• The term UPS system is used when the topic of discussion applies to the whole system. \n• The term inverter is used to include the inverter and the static transfer switch. \n• The term charger is used to include the charger and/or the rectifier. \nThe configurations discussed thus far employ batteries, chargers, and inverters. UPS systems that \noperate on the principle of using stored mechanical energy are beyond the scope of this guide. \n2.1.1 Battery Charger/Rectifier \nThe heart of a battery charger or rectifier is a semiconductor bridge whose function is to rectify, \nthat is, convert the ac to dc. The semiconductor may be a diode or a thyristor, also known as a \nsilicon-controlled rectifier (SCR). The charger circuit consists of an input circuit breaker, an \ninput transformer, fuses, control circuits, and a filter network. The circuit breaker is typically a \nmolded-case breaker. This breaker provides some over-current protection to the overall unit, but \nits primary function is providing a means to isolate the unit from the ac source. An isolation \ntransformer provided at the input side limits the effect of system noise and provides limited input \nvoltage control to the rectifier. These transformers are built with special shielding between the \nprimary and secondary windings. The function of the shield is to reduce the amplitude of the line \nnoise and to retard the passage of noise through the transformer. The filter section will be some \nsort of inductor and capacitor (IC) combination that will smooth the output ripples and the output \n0\n",
            "character_count": 2144,
            "word_count": 339
        },
        {
            "page_number": 28,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-4 \nwaveform. This is a generic description of a charger/ rectifier circuit. The specific manufacturer's \ninstruction manual should be consulted for specifics. \nChargers used in utility UPS systems may be divided into the following three types: \n• Ferroresonant transformer controlled type \n• Magnetic-amplifier type \n• SCR bridge type \n2.1.1.1 \nFerroresonant Transformer ControlledType \nThis type of charger uses a ferroresonant transformer to provide a constant voltage level to the \ninput of the rectifier circuit, as shown in Figure 2-3. The transformer has two secondary \nwindings and a tuned circuit made up of discrete elements (inductors and capacitors) configured \nto provide feedback to the transformer secondary. This type of charger uses a simple output filter \nto limit voltage and current ripples. The transformer provides current limiting capability on the \ninput side and maintains the input voltage to the charger bridge constant within its design limits. \nOnce the limits are reached, the transformer will not supply any more output current, and the \noutput voltage will drop dramatically. \n \nFigure 2-3 \nFerroresonant Charger/Rectifier  \n2.1.1.2 \nMagnetic-Amplifier Type \nThe magnetic-amplifier (mag-amp) type charger, shown in Figure 2-4, consists of a rectifier type \nac to dc converter with a mag-amp in the feedback loop providing the output regulation. \n0\n",
            "character_count": 1442,
            "word_count": 209
        },
        {
            "page_number": 29,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-5 \n \nFigure 2-4 \nMagnetic-Amplifier Type Charger/Rectifier \nThe mag-amp is an adjustable inductor that causes the output voltage and current of the \ntransformer to change by varying the magnetic circuit impedance. This provides ac input to the \nrectifier by moving the reactors in and out of saturation using a dc voltage feedback from the \nrectifier output. \n2.1.1.3 \nSCR Bridge Type \nIn an SCR bridge type charger, rectification is performed using an SCR bridge in lieu of diodes. \nThe firing order and sequence is controlled using an oscillator circuit. The dc output fed back to \nthe control circuit through the oscillator circuit, as shown in Figure 2-5, enables full control of \nthe voltage and current. The output filters serve to eliminate harmonic and ripple voltages. \n \nFigure 2-5 \nSCR Bridge Type Charger/Rectifier \n0\n",
            "character_count": 893,
            "word_count": 138
        },
        {
            "page_number": 30,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-6 \n2.1.2 Inverter \nThe heart of an inverter is also a semiconductor bridge whose function is to invert, that is, to \nconvert the dc to ac. The semiconductor is usually a SCR because of the ability to control their \nfiring order and duration. Unlike the rectifier, which has only to switch from one device to \nanother when the voltage changes direction, the inverter must force the associated \nsemiconductors to turn on and off in the correct order, at the correct time interval, and for the \ncorrect duration to produce a sinusoidal ac output waveform and carry the current continuously. \nThis means that the currents must be commutated reliably from one device to another. In \naddition, the inverter must provide output voltage regulation. The four types of inverters used \nnuclear plant UPS systems are: \n• Quasi-square wave \n• Step wave \n• Ferroresonant \n• Pulse-width modulation (PWM) or control \nThe last two are the most popular types in UPS systems installed after the 1970s. Regardless of \nthe type, an inverter consists of an input circuit breaker, a semiconductor bridge, a set of fuses, \ncontrol circuits, and input and output filters to limit the ripples. \n2.1.2.1 \nQuasi-Square Wave Type \nThe quasi-square wave type inverter uses a thyristor bridge and regulates the output voltage and \ncurrent through a feedback control circuit that controls the firing time (Figure 2-6). The two \noffset square wave output from the bridge is transformed to the desired voltage level and then \nadded in series to produce a quasi-square wave. The output filter, composed of inductors and \ncapacitors, eliminates/reduces the harmonics. This type of inverter requires a complex filtering \nnetwork to filter out the low-order harmonics. These do have the advantage of being able to \nhandle short-term overload (that is, the inrush from motor start) without going into current limit \nmode. \n \nFigure 2-6 \nQuasi-Square Wave Inverter \n0\n",
            "character_count": 1991,
            "word_count": 315
        },
        {
            "page_number": 31,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-7 \n2.1.2.2 \nStep Wave Type \nThe step wave type inverter is a variation of the quasi-square wave type. It preserves the \nadvantages of the quasi-square wave type while eliminating the need for a complex filtering \nnetwork. By using a multiple-bridge switching scheme to produce a series of step square waves \nto approximate the sine wave pattern (Figure 2-7), the need for a large filter network is \neliminated. The increased number of bridges used makes this type of inverter better suited for \nlarge load applications. \n \nFigure 2-7 \nStep Wave Inverter \n0\n",
            "character_count": 620,
            "word_count": 98
        },
        {
            "page_number": 32,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-8 \n2.1.2.3 \nFerroresonant Type \nFerroresonant inverters, shown in Figure 2-8, use a bridge and oscillator setup similar to that in \nthe quasi-square wave inverter. \n \nFigure 2-8 \nFerroresonant Type Inverter \nThe primary difference is in the output filter that is a ferroresonant transformer, also known as a \nconstant voltage transformer (CVT). The CVT provides harmonic filtering, voltage regulation, \nand current limiting. The output is controlled without any feedback circuitry to the input bridge. \nThe output voltage and current are regulated within the design limits of the ferroresonant \ntransformer. The size of the output ferroresonant transformer will determine the total space \nrequired for the inverter cabinets, for example, the larger the unit’s kVA rating, the larger the \ntransformer and thus the cabinet. \nThe CVT is a current limiting device in that it can provide an output only equal to its design \ncapability. At constant frequency, it is also a voltage regulating circuit. Therefore, regulation is \ntotally magnetic, requiring no electronics. Hence, this type of inverter contains less complex \nelectronic control circuits and circuit boards. Two main limitations of this type of inverter are \nthat at sizes greater than 50 kVA, their initial cost becomes high and they are slow to respond to \ntransients. Other limitations are: \n• Inability to adjust the output voltage in the field. \n• Higher total harmonic output waveform distortion (> 5%). \n0\n",
            "character_count": 1533,
            "word_count": 232
        },
        {
            "page_number": 33,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-9 \n• Efficiency decreases as load decreases. \n• Sometimes, the footprint may be larger than those of comparably rated units of other types. \nApproximately 50% of all inverters used in safety-related applications in the nuclear industry are \nof the ferroresonant type. \n2.1.2.4 \nPWM Type \nPWM inverters use multiple rectifier bridges to produce a series of square wave pulses of \nvarying widths, but the same height. The square wave frequency is either 600 or 1200 Hz. A \ncomplex feedback circuit controls the output, which is a series of square waves of varying pulse \nwidth approximating a sine wave (Figure 2-9). An oscillator controls the inverter frequency. The \noscillator controls the timing and duration of the thyristor’s conduction. The bridges are turned \non and off many times in each half-cycle. \nBy controlling the pulse repetition rate, it is possible to limit the harmonics produced to high \norders only, that is the 20th harmonic and above for a repetition rate of 10 times per half-cycle. \nTherefore, this type of inverter requires a smaller filter than other types. The optimal design \nrepresents a trade-off between several factors such as filter size, efficiency that is a function of \nthe commutation rate, and the SCR operating parameters (that is, the turn-on and turn-off times). \nAn important characteristic of power electronics switching devices is that they have a limited \nover-current capability. Therefore, the feedback control system automatically limits the inverter \noutput current to a safe value, under overload or faulted condition, by reducing the inverter \noutput voltage. \nWith many bridges, this type of inverter can be designed for very high-rated power capacities. \nAnother advantage is its fast transient response. The main limitation is that it is very complex in \ndesign and has many electronic control circuits and cards; thus, there are many components to \nmaintain. \n0\n",
            "character_count": 1980,
            "word_count": 307
        },
        {
            "page_number": 34,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-10 \n \nFigure 2-9 \nPWM Type Inverter \n2.1.3 Transfer Switch \nModern UPS systems include a static type bypass switch. Its purpose is to provide an \nuninterrupted power source to the loads by transferring the loads seamlessly from one source to \nanother. Load transfer may be required due to inverter or rectifier failure or for system \nmaintenance. In situations where a large amount of current may be required, for example, during \nmotor starting or a load fault, the transfer switch can momentarily connect to the alternate source \nto prevent the inverter from going into current limit mode. \nAs shown in Figure 2-10, a typical static transfer switch is an electronic version of a make-\nbefore-break switch, and is made up of two thyristors in parallel. The firing of the thyristors is \ncontrolled to ensure that current from the alternate source is supplied to the load before the \ninverter output is lost. The static switch contains circuitry that monitors the load current, voltage, \nand bridge output waveform, usually at the bridge output. If the load current becomes excessive \n(instantaneously or continuously), if the load voltage is too high or too low, or if the bridge \noutput square wave deteriorates, then the static switch transfers the load from the preferred \nsource to the alternate source (reverse transfer). The speed of such transfer is of the order of 4 ms \n(~ ¼ quarter of a cycle). To avoid phase rotation problems at the load side, these switches are \ndesigned to ensure that the transfer to and from the alternate source takes place only if the two \nsources are displaced less than 5 degrees. When the output conditions of the inverter returns to \nacceptable values, the loads are again transferred back to the inverter (forward transfer) \nseamlessly. \n0\n",
            "character_count": 1843,
            "word_count": 300
        },
        {
            "page_number": 35,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-11 \n \nFigure 2-10 \nThyristor Arrangement in a Static Transfer Switch  \nBesides the improvements in overall system reliability, another important benefit of using a static \ntransfer switch is that the alternate source can be used as a storage tank to feed momentary high-\ncurrent demands. This feature allows the inverter and the charger/rectifier to be sized without \nexcessive safety factors and permits UPS system operation at better efficiencies. \n2.1.4 Regulating Transformer \nA regulating transformer is normally used with the alternate source to provide voltage regulation. \nIt is a specially designed transformer with two compensating windings. One compensating \nwinding aids the input voltage while the other opposes it. Similar to the ferroresonant \ntransformer, the regulating transformer has a specially constructed iron core. The core saturation \nlevel can be controlled through an electronic feedback control circuit. By controlling the core \nsaturation level and with the aid of the compensating windings, the regulating transformer \ncompensates for input voltage variations and produces a near constant output voltage. However, \nthe regulating transformer cannot control the supply frequency, and its output is interrupted \nduring input voltage interruptions. \n2.2 \nComparison of UPS System Configurations \n2.2.1 Float Configuration UPS System \nThis configuration, an inverter connected to a dc bus that is backed up by the station battery or a \ndedicated battery, represents the simplest UPS system (Figure 2-11). This basic configuration is \nused in a number of small safety-related and non-safety UPS system applications in nuclear \npower plants, for example, reactor protection systems (RPS), emergency safety feature actuation \nsystems (ESFAS), and security systems. \n0\n",
            "character_count": 1853,
            "word_count": 263
        },
        {
            "page_number": 36,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-12 \nThe inverter converts the dc power from the battery to ac and supplies regulated voltage and \nfrequency to the loads. The battery charger or eliminator normally supplies the inverter, and the \nbattery floats on the dc bus, always ready to pick up the load when the charger fails. This \nconfiguration is called uninterruptible because the dc source (bus) is designed to be available at \nall times. It has the following limitations: \n• An inverter failure results in the loss of ac power supply to the connected loads. \n• The inverter limits the total current available to the loads since no alternate source or transfer \ncapability to an alternate source exists. \n• Load faults or high motor inrush demands can cause the inverter to go into current limit \nmode leading to output voltage drop that further aggravates the situation. \n \nFigure 2-11 \nOne-Line Diagram of a Float Configuration Single Source UPS \n2.2.2 Rectifier Configuration \nIn a rectifier configuration, the battery charger in the float configuration (see Figure 2-12) is split \ninto a charger and a rectifier. The battery charger is sized to handle only the battery charging \nduty plus any dc loads connected directly to the battery bus. A rectifier, also connected to the \nplant ac bus, feeds the inverter and the battery (dedicated or station battery) bus serves as a \nbackup dc source. A blocking diode between the rectifier output and the battery bus prevents the \n0\n",
            "character_count": 1503,
            "word_count": 245
        },
        {
            "page_number": 37,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-13 \npower flow from the rectifier to the battery bus. The inverter supplies regulated ac power to the \nloads. Upon loss of the rectifier output due to ac input power interruption or a rectifier failure, \nthe battery supplies dc power to the inverter without the need for any switching. \nThis configuration has the same limitations as the float configuration UPS system. In addition, \nthis configuration also demands an improved input filter because the tank capacity from the \nbattery to smooth out ripples is lost. Two main advantages of this configuration are: \n• The battery charger size is significantly reduced. \n• It has better capability to isolate the charger or the rectifier for maintenance without affecting \nthe loads. \nThis system is commonly used in plants designed with common station batteries feeding dc \nbuses. From an overall UPS system reliability view point, equally convincing arguments can be \nmade for and against either of the two (that is float or rectifier) configurations. Available data on \nsystem failures do not permit a meaningful evaluation of the reliability of these systems. \n \nFigure 2-12 \nBlock Diagram of a Rectifier Configuration UPS \n0\n",
            "character_count": 1240,
            "word_count": 194
        },
        {
            "page_number": 38,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-14 \n2.2.3 UPS System with a Bypass \nA static transfer switch and a tie to an alternate source (Figure 2-13) can be used to improve the \noverall reliability of a UPS system. In this configuration, the load is normally connected through \nthe static transfer switch to the inverter. \n \nFigure 2-13 \nBlock Diagram of a UPS System with Bypass Capability \nThe static transfer switch automatically transfers the load to the alternate source during the \nfollowing events: \n• Loss of inverter output \n• Deviation of the inverter output voltage beyond preset limits due to inverter malfunctions \n• Deviation of the inverter output parameters (that is voltage and current) beyond preset limits \nduring switching of loads with high inrush currents or due to a fault at any of the connected \nloads \nIncluding a manually operated bypass switch in this scheme will have the added benefit of \nisolation of the preferred source components for maintenance purposes. The static transfer switch \ncontrol logic is normally programmed to automatically retransfer the load back to the inverter \noutput following a transfer caused by high load inrush current. Retransfers following other \nevents can be programmed to take place either automatically or manually. \nA regulating transformer is usually included with the alternate source to regulate the voltage \nwithin an acceptable tolerance band. However, the power supply through the regulating \ntransformer is subject to interruptions, and its voltage will fluctuate during wide swings in the \ninput voltage. Therefore, the load should be supplied from the alternate source only when \nnecessary. Also, transfer to the alternate source should be permitted only when the alternate \nsource is available. \nTo minimize voltage disturbances during transfers, the inverter is synchronized to the alternate \nsource such that its output voltage is in phase with, and has the same frequency as, the alternate \n0\n",
            "character_count": 1992,
            "word_count": 306
        },
        {
            "page_number": 39,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-15 \nsource voltage. However, when the alternate source frequency deviates beyond a preset \ntolerance, the synchronizing circuit is automatically disabled, and the inverter reverts to its own \nregulated frequency. \n2.3 \nUPS System/Component Population \nTable 2-1 lists the manufacturer and typical rating ranges of the inverters and chargers used in \nnuclear plants. This list was compiled using information collected from a survey of utilities \nconducted during this project, from the Nuclear Power Reliability Data System (NPRDS), and by \nplant visits or telephone conversations with utilities and manufacturers. It is emphasized that the \nlist contains only those manufacturers and products that are widely used; it is not intended to be a \ncomplete listing of all inverters and chargers used in the industry. \nTable 2-1 \nManufacturer and Rating for Commonly Used UPS and Chargers \nManufacturer \nEquipment Type and Commonly Used Rating \nC&D \nBattery Chargers - 25 to 300 kVA \nCyberex \nUPS Inverters - 5 to 50 kVA \nElgar \nUPS Inverters - 5 to 50 kVA \nExide \nBattery Chargers - 25 to 300 kVA \nExide \nUPS Inverters - 5 to 150 kVA \nPower Conversion \nBattery Chargers - 25 to 300 kVA \nSolid State Controls \nUPS Inverters - 5 to 50 kVA \nWestinghouse \nUPS Inverters - 5 to 15 kVA \nA survey was performed during the development of this guide. Thirty-seven plants representing a \ntotal of 124 UPS systems responded. The survey shows that: \n• Inverter and charger/rectifier systems used in the currently operating U.S. nuclear plants fall \ninto the following types, listed in decreasing order of the respective population: \n– Inverter \n-Ferroresonant transformer inverter \n-PWM inverter \n-Quasi-square wave inverter \n-Step wave inverter \n0\n",
            "character_count": 1795,
            "word_count": 277
        },
        {
            "page_number": 40,
            "text": "EPRI Licensed Material \n \nUPS Technical Description and Use \n2-16 \n– Charger/Rectifier \n-SCR solid-state type \n-Controlled ferroresonant type \n-Magnetic amplifier type \n• Generally, single-phase systems are used for the small sizes (< 50 kVA) in many of the \nsafety-related applications in nuclear power plants. Three-phase systems are used in larger \nUPS systems (about 50 kVA and larger), such as those used to supply non-safety loads. \nSingle-phase systems accounted for more than 75% of the population and so did systems \nrated 25 kVA or less. \n• Safety-related and non-safety-related applications usually share a common station battery \nwith its own charger. Some UPS systems for safety-related applications are provided with a \ndedicated battery and associated battery charger. \n• The majority (> 70%) of the UPS systems in the U.S. nuclear industry are configured in the \nrectifier configuration, and others have the float configuration. One Canadian plant reported \nusing a redundant inverter configuration, where two equal-sized inverters are connected in \nparallel. \nApproximately 80% of the systems have a static transfer switch. Systems installed after the late \n1970s generally have a static transfer switch. For systems installed before then, it was not \ncommon practice to install a static transfer switch or a maintenance bypass switch, but many \ninverters have since been retrofitted with these switches.\n0\n",
            "character_count": 1424,
            "word_count": 211
        },
        {
            "page_number": 41,
            "text": "EPRI Licensed Material \n \n3-1 \n3  \nAPPLICATION CONSIDERATIONS \nThe performance and life of a piece of equipment or system relies on its intended function and \napplication. The requirements spelled out in the designer’s equipment specification govern the \nintended function(s) and application-specific considerations. The following discussion highlights \nthe salient application and specification considerations that relate to the maintenance of UPS \nsystem components. It is intended to assist the user of this guide in gaining a better insight into \nthe application of the equipment so that an effective maintenance program can be designed. \nNote: Throughout this section, typical specification values, where provided, are generic. They \nare intended to provide a frame of reference for discussion of the associated topic. Users of this \nguide should consult the plant-specific equipment instruction manual or specification as \nappropriate for the values pertinent to their equipment. \n3.1 \nCharging Methods \nSeveral charging techniques can be used to charge or recharge a battery. A battery can be \ncharged using a constant current or a constant voltage method. \n3.1.1 Constant Current Charging \nConstant current charging of a battery requires that a charger provide the same amount of current \nto a battery at various voltage levels. The amount of the current being provided to the battery is \ndependent upon the difference between the system voltage and the battery voltage (open circuit). \nWhen charging a battery at constant current, the voltage impressed across the battery terminals \nmust increase in order to maintain a constant value of charging current. Although the normal \nprocess of constant current charging results in increased voltage, the value of the voltage has to \nbe limited to some upper limit. For example, the charging voltage for lead-acid cells should not \nexceed 2.5 V per cell. \nConstant current charging causes excessive gassing in the cell. It is typically used by \nmanufacturers for initial battery charging. Constant current charging is used to help complete the \nplate forming process. This method might also be used to bring a battery back from a sulphated \ncondition (an undercharged condition). \n3.1.2 Constant Voltage Charging \nChargers used for utility applications are of the constant voltage type. They charge a battery by \nholding the voltage constant while varying the current from the maximum allowed by the charger \n0\n",
            "character_count": 2463,
            "word_count": 370
        },
        {
            "page_number": 42,
            "text": "EPRI Licensed Material \n \nApplication Considerations \n3-2 \nto the minimum amount needed to maintain a battery in a fully charged state. During the \ncharging process, the voltage of the battery gradually rises as the current falls. Charging a battery \nat constant voltage provides a larger amount of current during initial recharge. The current limit \nsetting of the charger may limit the maximum current available. For lead calcium batteries, \nconstant voltage charging systems are typically set at 2.33 V per cell when equalizing and 2.25 V \nwhen floating. At these voltage levels, the batteries will charge without experiencing excessive \ngassing. The voltage settings vary depending upon the battery type. See Appendix A for useful \nreferences. \n3.2 \nDesign Conditions That Influence Performance in the Field \n3.2.1 Service Conditions \nThe makeup of a piece of equipment and its performance will be influenced by the environment \nin which the equipment is located. The equipment should not be subjected to excessive \ntemperatures, moisture (through direct contact or humidity), dust, or abnormal vibrational forces.  \nThe equipment should be located in areas where proper airflow to the equipment is available for \ncooling. However, conditions in the field may not be fully consistent with the original \nspecification of the equipment. Therefore, it is a good idea to review the location of equipment \nand the original specification if there are recurring problems. \n3.2.2 Equipment Rating \nChargers are sized based on their intended application. For example, chargers used in a float \nconfiguration UPS system in safety-related applications are sized to have sufficient capacity to \nfeed the worst-case connected inverter load plus recharge the battery from a deep discharged \ncondition within a specified time plus some safety margin. Whereas, chargers used in a rectifier \nconfiguration need only be sized to handle the charging duty plus any loads connected directly to \nthe dc bus plus some safety margin. \nInverters are generally sized to provide the worst-case loading expected plus some margin to \nhandle momentary overloads and some room for expansion. Inverter systems originally installed \nwithout a static transfer switch were very likely sized with sufficient short circuit capacity to \nhandle a load fault without tripping the main system output breaker. Such sizing would have \nresulted in a system that is normally lightly loaded. For a ferroresonant transformer-based \nsystem, continuous operation at lightly loaded condition results in a higher operating temperature \nand thus enhanced insulation degradation. In addition, other components such as electrolytic \ncapacitors and SCRs within the cabinet may also be operating at a higher temperature because of \nthe increased transformer heat dissipation. \nRecurring component failures from overheating or during load switching may be indicative of a \nsizing problem. Plant modifications resulting in gradual increase in load over time could lead to \nsuch a sizing problem. \n0\n",
            "character_count": 3045,
            "word_count": 454
        },
        {
            "page_number": 43,
            "text": "EPRI Licensed Material \n \nApplication Considerations \n3-3 \n3.2.3 Output Ripple \nManufacturers design chargers and rectifiers to limit the output voltage ripple to a specified \nlimit, usually from 2% rms for a standard unit down to 100 mv rms for special units. The energy \nfrom the excessive ripples could cause overheating of the battery connected to the dc bus and \noverheating and reduced life of the inverter input filter capacitors. For chargers used in a float \nconfiguration, if the original specification did not specify the need to operate the system for \nextended periods in a battery eliminator mode, that is, with the associated battery disconnected, it \nis likely that the unit does not include the additional filtering required to operate the unit in this \nmode. If the original equipment specification did not specify the output ripple requirements, the \nunit supplied is very likely a standard unit with minimal filtering, and the batteries were assumed \nto act as a supplementary ripple sink. \n3.2.4 Output Regulation \nManufacturer’s design of the output voltage regulation circuits for a charger/rectifier is based on \nthe input voltage and frequency variation contained in the equipment specification. Typical \noutput voltage regulation specification is ± 1% for input voltage variations of ± 10% over no \nload to full load, and input frequency change of ± 3 Hz. When recurring regulation problems are \nencountered, it would be a good idea to verify the corresponding input parameters to make sure \nthat the problem is not external to the equipment or component. \n3.2.5 Fusing \nFuses are used in chargers and inverters to protect semiconductors, control circuits, and power \ncircuits. The manufacturer, based on the specific protection function involved, selects the fuses \nfor the specific application. Fuses installed in the cathode of the SCRs provide overload \nprotection. If a fault occurs when an SCR is conducting, the device may be subject to extreme \noverloads and, thus, a very rapid rise in the junction operating temperature. For overloads lasting \nmore than one half of one cycle, SCR manufacturers specify an I\n2t rating. The SCR fuses are \nselected based on this rating. Replacement fuses must be identical. Fuse equivalency technical \nevaluation for replacement fuses must address this factor. A change in the operating \ncharacteristics of this fuse can affect the surge withstand capability of the UPS and jeopardize \ndevice protection. \n3.2.6 Surge Voltage Withstand Capability \nUtility electric power sources are vulnerable to voltage surges and sags at all times during any \n24-hour period. They may be caused by sources within (for example, starting a large motor, a \nfeeder trip, operation electric igniters) and/or outside the plant boundary (for example, lightning). \nSensitive analog, digital, and computer-based instrumentation require power that is essentially \nfree of voltage surges and sags. A function of the UPS system is to provide just that. \nUPS systems are designed to ensure that surges and sags do not walk through the system down to \nthe loads. This is achieved by providing an input isolation/regulating transformer for the \ncharger/rectifier, careful selection of fuses, and appropriate filtering at various input and output \n0\n",
            "character_count": 3288,
            "word_count": 507
        },
        {
            "page_number": 44,
            "text": "EPRI Licensed Material \n \nApplication Considerations \n3-4 \nstages throughout the system. Some manufacturers also use a surge arrestor such as a metal oxide \nvaristor or selenium surge suppressor to enhance the surge withstand capability of the unit. \nTherefore, it would be a good idea to examine this aspect of the system if recurring failure of \npower semiconductors or filter capacitors or repeated blown fuses occur. \n0\n",
            "character_count": 424,
            "word_count": 65
        },
        {
            "page_number": 45,
            "text": "EPRI Licensed Material \n \n4-1 \n4  \nDEGRADATION AND FAILURE MODES \nDeveloping and implementing a maintenance program that will result in high reliability of the \nUPS systems requires an understanding of the degradation modes, their underlying physical \nprocesses, and stressors. To that end, this section provides a description of the components that \nmake up the UPS systems, their degradation modes, mechanisms, and stressors. \n4.1 \nComponent Failure Modes, Mechanisms, and Stressors \nFor purposes of discussing the failure/degradation modes and their underlying mechanisms and \nstressors, we can break down the UPS systems, including the inverter, battery charger, and \nrectifier types mentioned above, into the following component categories: \n• Power semiconductors - diodes, SCRs \n• Magnetic components - ferroresonant transformers, chokes, power transformers \n• Capacitors - filtering and commutating type \n• Circuit boards and circuit components such as integrated circuits, resistors, capacitors \n• Miscellaneous electrical hardware such as circuit breakers, relays, fuses, switches, timers, \nwires, terminal blocks \nThe subsections that follow present a description of the principal materials of construction, \nfailure/degradation modes, underlying failure mechanisms, and the stressors for power \nsemiconductors, magnetic components, capacitors, circuit boards, and fuses. \n4.1.1 Materials of Construction \nIn order to understand what goes wrong with any of these components with time in service, it is \nnecessary to study the components, their design, and materials of construction. Table 4-1 lists the \nage-degradable materials of construction used in the components listed earlier. \n0\n",
            "character_count": 1698,
            "word_count": 231
        },
        {
            "page_number": 46,
            "text": "EPRI Licensed Material \n \nDegradation and Failure Modes \n4-2 \nTable 4-1 \nTypical Materials of Construction for UPS/Charger Components \nComponents \nMaterial of Construction \nAge Degradable? \nComments \nPower Semiconductors – Diodes and SCRs \nDiodes and \nSCRs \nSilicon oxide \nCeramic \nTeflon or XLPE wire insulation \nYes \nYes \nYes \nFunction of junction \noperating \ntemperature \nMagnetic Components – Transformer and Inductors \nCoil wire \nCoil wire, polyamide-imide \ninsulated copper magnet wire \nYes \nInsulation degrades \nwith time in service \nCoil spool or box \nNomex, Kraft paper \nYes \n \nCoil covering \nVarnish, epoxy \nYes \n \nLayer-to-layer \ninsulation \nNOMEX or Kraft paper \nYes \n \nCoil assembly \nEpoxy impregnated steel \nYes \nHeat, vibration \nCapacitors – Electrolytic and Oil-Filled Types Used in Filter and Commutating Applications \nElectrolyte \nAluminum oxide \nSynthetic oil \nYes \nFunction of operating \nvoltage, ripple \ncurrent, and \ntemperature \nElectrodes \nAluminum foil \nPolypropelyne film \nYes \nFunction of heating, \nvoltage, and \nfrequency \nTerminals \nPolypropelyne film \nYes \nOxidation, corrosion \nFuses \nFuse link \nMetal (silver or gold) alloy \nSolder \nYes \nYes \nThermal fatigue \nThermal fatigue and \nvibration \n4.1.2 Power Semiconductors \nPower semiconductors are used in battery chargers, inverters, and rectifiers in circuits that \nperform rectification (convert ac to dc) or inversion (convert dc to ac). These devices include \ndiodes, power transistors, and thyristors, also called SCRs. \nA diode is a semiconductor device that has a two-layer p-n structure and thus one junction. It has \ntwo terminals: an anode and a cathode. An ideal diode has zero resistance in the forward  \n(anode to cathode) direction, and infinite resistance in the reverse direction. Hence, the diode \n0\n",
            "character_count": 1797,
            "word_count": 248
        },
        {
            "page_number": 47,
            "text": "EPRI Licensed Material \n \nDegradation and Failure Modes \n4-3 \nconducts; the current flows from anode to cathode when the anode is positive with respect to the \ncathode. The current flow stops when the cathode voltage is reversed. \nAn SCR is a semiconductor device that has a four layer p-n-p-n structure and thus three \njunctions. This device combines the properties of a diode and a switch. It has external cathode, \nanode, and gate terminals. In an SCR, the current flows from the anode to cathode as long as the \nanode is positive with respect to the cathode and only when the cathode to gate current is given a \npositive value. In other words, the solid-state switch is turned on. Once initiated by this positive \nbias, the current continues to flow, even when the gate current is reduced to zero, until the \ncathode voltage is reversed. The magnitude of the gate current will determine the forward \nblocking voltage at which conduction begins. The magnitude of the current following from the \nanode to the cathode is limited only by the external load. The conduction will continue until \neither the current flow between the anode and the cathode falls below a minimum value called \nthe holding current or the anode is made negative with respect to the cathode. Once turned off, \nthe switch will continue to stay off until the anode is made positive with respect to the cathode \nand the gate pulse is applied. Figure 4-1 shows a typical SCR current vs. voltage characteristic. \n \nFigure 4-1 \nCurrent-Voltage Characteristics of an SCR \n0\n",
            "character_count": 1541,
            "word_count": 258
        },
        {
            "page_number": 48,
            "text": "EPRI Licensed Material \n \nDegradation and Failure Modes \n4-4 \nThere are two types of diodes and SCRs commonly used: the stud type and the disk type. The \nstud type is called that because it has a threaded part at the bottom that forms the cathode \nterminal. For a diode, the braided cable at the top forms the anode. In a stud type SCR, the stud \nforms the anode, the braided terminal forms the cathode, and the gate lead is a small wire \nadjacent to the cathode wire. An additional thin cathode (white) lead is often provided for use in \nthe gate circuit. This is intended to ensure that the operation of the gate circuit is not affected by \nthe significant voltage drop that may take place in the cathode lead at high loads. In a disk type \nSCR, also known as a press-pak or hockey-puck, the round flat faces of the top and bottom of the \ndisk form the anode and cathode terminals. Circuit contacts are made by clamping against the \nfaces. The disk type also contains red and white leads. \n4.1.2.1 \nApplication Considerations \nA power semiconductor will give satisfactory performance only if it is protected from excessive \nheating of its parts, particularly the semiconductor junction. Correct application and operation of \npower semiconductors depend upon the following: \n• Observing the proper voltage limitations for the forward and reverse blocking voltage \n• Maintaining the load current at values that will operate the junction at a temperature lower \nthan its continuous maximum operating limit \n• Protecting them from prolonged surge voltages in either the forward or the reverse direction \n• For SCRs, ensuring that the turn-on, turn-off, and conducting times are controlled in \naccordance with the design specification \n4.1.2.2 \nDegradation/Failure Modes \nTypical failure modes for power semiconductors are open circuit, short circuit, or unacceptably \nhigh leakage current. The stresses that lead to these modes of failure are thermal stress, electrical \nstress, or mechanical stress. \n4.1.2.2.1 \nThermal Stresses \nThe major source of heating is from the forward conduction loss at the junction. Typical design \nmaximum junction operating temperature for SCRs and diodes fall in the range of 105\noC–135\noC. \nIn the conducting state, the anode to cathode resistance of a diode or a thyristor is very low but \nnot zero. As the load current flows through the junction, this resistance, albeit very small, \nproduces a large amount of heat, which will destroy the device if not removed quickly. Heat \nsinks are provided to remove heat from the device. Heat is transferred from the junction to the \ncase of the device and from the case to the heat sink, from which it is transferred to the \natmosphere by radiative and conductive transfers. \nTo ensure fast heat transfer, the heat sinks are mounted vertically, and the device is mounted to \nthe heat sink with a coating of grease with high thermal conductivity (for example, Copper \nShield from Thomas & Betts) at a specified torque. For the disk type devices, torquing down also \nensures that the anode and cathode terminals faces make full contact within the devices. If it is \n0\n",
            "character_count": 3140,
            "word_count": 515
        },
        {
            "page_number": 49,
            "text": "EPRI Licensed Material \n \nDegradation and Failure Modes \n4-5 \nnot properly torqued down, the device is likely to fail from overheating caused by a few \nlocalized conduction areas carrying the full load current. \nGradual or immediate changes in thermal impedance of the device and heat sink system can \nenhance aging degradation of power semiconductors. Factors that might contribute to significant \nchanges in thermal impedance of the device include the following: \n• Improper torquing of the device to the heat sink \n• Improper aligning of the SCR in its heat sink (that is, the hockey puck is out of center) \n• Cleanliness of the heat sink \n• Improper selection and/or application of thermal grease \n• Gradual drying out of the conductive grease \n \nKey Technical Point \nTo minimize the thermal stress on an SCR, ensure that the heat sink is clean, \nthe proper conductive grease is applied, the SCR is aligned in the heat sink, \nand the correct torque is applied. \n4.1.2.2.2 \nElectrical Stresses \nSurge voltage increases the current through the device and thus the power dissipation at the \njunction that produces heat. The rate at which the junction temperature increases will exceed the \nrate of heat removal because of the difference in time constants of the sink and the junction. This \nresults in junction overheating and device failure if the surge is prolonged. Repeated application \nof surge voltages over its service life can lead to device failure due to thermal cycling and \ndielectric breakdown. Manufacturers specify an I\n2t rating for overloads lasting less than one-half \nof one cycle. This rating is used in the selection of fusing for the SCRs. It is therefore important \nto ensure that the SCR fuses are properly selected, especially as they are replaced in the field. \nIn some designs, a surge arrestor such as a metal oxide varistor (MOV) or a selenium surge \nsuppressor is employed on the input ac side to preclude input voltage surges. \nNote: It is important to ensure that the operating voltages of the SCR and MOV are properly \nmatched. \nRate of load current variation can affect both short-term and long-term performance of the power \nsemiconductors. The design of the power semiconductors ensures that the conduction area \nspreads quickly. When the load current variation is great, a local hot spot will be formed in the \nneighborhood of the gate connection due to the high current density in that part of the junction \nthat has started conduction. The result will be local overheating and device failure. Recent \nadvances in manufacturing technology have minimized this effect by spreading the physical \nconnection over a larger area. \nThe oscillator board, also called gate trigger board or firing module, controls turn-on time, \nconduction length, and turn-off time. Once turned on, a thyristor cannot recover its forward \n0\n",
            "character_count": 2855,
            "word_count": 460
        },
        {
            "page_number": 50,
            "text": "EPRI Licensed Material \n \nDegradation and Failure Modes \n4-6 \nresistance unless the current is reduced to zero and held there for a minimum time, called the \nturn-off time. Proper control of turn-off time is important; otherwise, the output waveform and \nfrequency will be affected. The method employed to achieve this is called commutation. Forced \ncommutation systems, normally used in the design of inverters and chargers, employ components \nsuch as diodes, inductors, and capacitors. Changes in the value of capacitors or inductors or \nforward leakage currents of diodes caused by aging effects can affect turn-on and turn-off times; \nconduction length; and thus the output voltage, waveform, and frequency. \n4.1.3 Magnetic Components \nMagnetic components used in UPS systems can be divided into the following three categories: \n• Power transformers, including the ferroresonant type output transformers \n• Instrument transformers \n• Chokes or inductors used in filtering and commutation applications \nWhen properly designed and applied, very little can go wrong with the magnetic components \n4.1.3.1 \nDegradation/Failure Modes \nOperation within the rated operating temperature limits should not result in failures of magnetic \ncomponents before their estimated design life. Manufacturers have projected a design life of 40 \nyears for inverter and charger systems. In some cases, qualified life estimates have been \nestablished, again in excess of 40 years, through aging evaluation. The failure modes for these \ncomponents are open circuit and short circuit. The primary mechanism that leads to either of \nthese failure modes is oxidative degradation of the coil wire insulation. Heat, humidity, \nelectrical, and vibration stresses promote or enhance this mechanism. \n4.1.3.1.1 \nThermal Stresses \nOverheating can cause turn-to-turn shorts or open circuit. Overheating generally occurs as a \nresult of prolonged operation outside the design limits of voltage, current, or ambient \ntemperature. Prolonged operation of ferroresonant transformers under lightly loaded (< 50% of \nrated capacity) conditions can lead to overheating. It is worth noting that many UPS systems in \nthe nuclear plants in operation operate lightly loaded; some at less than 25% of their rated \ncapacity. Review of the industry failure data confirm that failure of magnetic components is \nquite low. With few exceptions, where failures have occurred, they reportedly have been caused \nby either overheating or electrical surges. \n4.1.3.1.2 \nElectrical Stresses \nElectrical stresses that can lead to failure of transformers or chokes include prolonged and/or \nfrequent exposure to surge voltages/currents. Besides causing overheating, such surges can also \ndestroy the coil insulation through dielectric breakdown. Properly designed and applied magnetic \n0\n",
            "character_count": 2832,
            "word_count": 405
        },
        {
            "page_number": 51,
            "text": "EPRI Licensed Material \n \nDegradation and Failure Modes \n4-7 \ncomponents experience only a gradual degradation of electrical insulation properties from electrical \nstresses, leading eventually to catastrophic failure from dielectric breakdown. \n4.1.3.1.3 \nMechanical Stresses \nVibration can loosen electrical terminations and magnetic core and cause dielectric breakdown of \nembrittled insulation. Industry operating experience shows that this is not of great concern. Few \nreported cases of vibration-induced failures leading to loose terminations and resultant ground faults \nor blown fuses were the result of either manufacturing or installation deficiencies. \n4.1.4 Capacitors \nAluminum dc electrolytic and ac polypropylene film capacitors used in filtering and commutating \napplications account for most of the capacitor failures in inverters, rectifiers, and chargers. \nDepending upon the specific manufacturer and circuit design, filter capacitors are used in banks of 10 \nto 18 capacitors (~ 5,000 µfd). \nThe commutating capacitors are usually 2 to 4 ac capacitors of ~10 to 50 µfds. The value of the \ncommutating capacitors varies with rating of the unit. Commutating capacitors are designed to \nwithstand high levels of surge. The output filter capacitors in inverters may have harder duty cycles \nthan those in chargers because of the demand placed on them by the high levels of harmonics and the \nneed to smooth square wave outputs from the bridge circuits. Hence, capacitors used in charger filter \napplications may be expected to last a little longer than those in inverters. \n4.1.4.1 Degradation/Failure Modes \nWhen properly selected, applied, and operated within design specifications, capacitors should \nprovide satisfactory service for up to 10 years. Aluminum dc electrolytic capacitors used in filtering \napplications have design life limitations ranging from 5 to 10 years. Some manufacturers have \nestablished a qualified life and hence replacement intervals ranging from 3 to 7 years for dc \nelectrolytic capacitors based on aging evaluations. AC metallized film capacitors generally can be \nexpected to last about 15 to 20 years. Table 4-2 provides a listing of the failure modes, mechanisms, \nand the underlying stressors for capacitors. \nAs seen from this table, thermal and electrical stresses are of primary concern in determining \ncapacitor reliability. The failure mechanisms are generally vaporization of electrolyte and/or \nelectrode degradation from corrosion or mechanical damage. Electrolyte loss is a function of the \noperating or storage temperature. It is relatively insensitive to operating voltage provided the \noperating voltage does not exceed the rated voltage. Open circuit failure mode can also result from \ncorrosive attack of the aluminum foils and terminal tabs by halogenated hydrocarbon cleaning \nsolvents absorbed through the capacitor end seal. \n \nKey Technical Point \nEstablish a replacement frequency for capacitors based upon the manufacture \nand style of capacitors installed. \n0\n",
            "character_count": 3036,
            "word_count": 434
        },
        {
            "page_number": 52,
            "text": "EPRI Licensed Material \n \nDegradation and Failure Modes \n4-8 \nTable 4-2 \nFailure Modes, Mechanisms, and Stressors for Capacitors  \nFailure Mode \nMechanism \nStressors \nCatastrophic Failure \nShort circuit \nElectrode degradation, corona \neffects \nOvervoltage and electrical \ncycling \nOpen circuit \nSeparation or corrosion of \nelectrode to terminal \nconnections \nVibration, chemical reaction \nIncipient Failure \nReduction in capacitance \nIncrease in equivalent series \nresistance (ESR) \nIncrease in dissipation factor \n(DF) (tan σ) \nWeight loss \nGradual degradation of \nelectrodes and/or loss of \nelectrolyte \nVaporization caused by \noperation or storage \nHeat \n \nIncrease in leakage current \nGradual electrode degradation \nCorona effects \nOvervoltage \nExcessive ripple current for dc \ncapacitors \nExcessive frequency variation \nfor ac capacitors \nVent open \nInternal pressure buildup \nOverheating, overvoltage \nBlistering, seepage, or \nleakage of electrolyte \nInternal pressure buildup, seal \ndegradation \nOverheating, overvoltage, \nchemical reaction \nGenerally, dc electrolytic capacitors used for filtering applications are aluminum electrolytics \nwith values ranging from 5,000 to 10,000 µfd, rated at 350 V, and 85\noC. The ac capacitors used \nfor filtering and commutating applications are of the polypropylene film type with values \nranging from 5 to 10 µfds, rated at 250 V and 85\noC. \nReview of the industry failure experience indicates that capacitor failures have been \npredominantly dc aluminum electrolytics and the failures have been detected only after they have \ncatastrophically failed. Most of them were of the open circuit or short circuit type. In a few cases \nvent-out (that is the loss of electrolyte through the pressure vent) type failure has also occurred. \nIncipient failure detections have been rare. This may be due to the absence of any predictive \nmaintenance directed at measurement of parameters indicative of such conditions. With a few \nexceptions, most of the failures were attributed to the normal end-of-life aging. The few \n0\n",
            "character_count": 2059,
            "word_count": 285
        },
        {
            "page_number": 53,
            "text": "EPRI Licensed Material \n \nDegradation and Failure Modes \n4-9 \nexceptions to this were attributed to excessive overvoltage or surge currents. End-of-life aging \nfailures are usually caused by loss of electrolyte resulting from vaporization. \nAs a general rule, capacitor life for UPS and charger applications can be improved by providing \nadditional (forced) cooling. Figure 4-2 shows the typical life expectancy versus operating \ntemperature in \noC for the large can aluminum electrolytics. As seen from these curves, if the \noperating temperature of the capacitors is reduced to 55\noC, capacitor life can be nearly doubled. \nTypically, in nuclear plant applications, most of the chargers and UPS systems used in safety-\nrelated applications are operating at or below 50% of their rated capacity. Capacitors are \ntypically rated for 85\noC. The capacitor operating temperature, which is the sum of the ambient \ntemperature and the core temperature rise, is estimated to be about 50 to 65\noC. Capacitors rated \nfor 105\noC are available and may be used to prolong the capacitor’s operating life. This would \nrequire a carefully documented engineering evaluation to justify their substitution to ensure that \nthe critical design characteristics and qualification are preserved. \n \nFigure 4-2 \nOperating Temperature vs. Failure Rate for Electrolytic Capacitors \n4.1.4.1.1 \nMechanical Stresses \nVibration can cause loosening of electrical terminations, internal shorting of electrodes, or open \ncircuit at the point where the electrode connections to the terminal studs are made internally. \nIndustry experience shows that vibration is not a significant concern. Few reported cases of \nvibration induced capacitor failures from loose terminations were the result of either \nmanufacturing or installation deficiencies. \n0\n",
            "character_count": 1815,
            "word_count": 264
        },
        {
            "page_number": 54,
            "text": "EPRI Licensed Material \n \nDegradation and Failure Modes \n4-10 \n4.1.5 Circuit Boards \nCircuit boards are the printed circuit cards used in control and signal processing applications. \nExamples include the gate firing modules used for controlling the firing sequence, timing, and \nlength of SCRs, alarm logic, and synchronizing control; and the sensing modules used for \nsensing the input and output parameters such as voltage, current, and frequency. A circuit board \nconsists of the board with the printed wiring, the components mounted thereon, and the solder \njoints. \nA circuit board may fail in either a catastrophic (totally or partially nonfunctional) mode or \nincipient (performance below specification) mode. After their initial phase in, catastrophic \nfailures of circuit boards are rare. A few cases have been reported, but they were the result of \nother external conditions such as water spray from inadvertent actuation of fire protection \nsprinkler or capacitor vent-out failure. Generally, circuit boards fail in an incipient mode \nresulting in performance below specification requirements. Such failures are the result of failure \nor degradation of circuit components such as capacitors, ICs, resistors, inductors, and \npotentiometers. Typically, such component degradation results from in-service aging caused by \nheat, leading to out-of-specification values. Sources of heat that could affect circuit boards \ninclude poor cabinet ventilation, improper location (mounting directly above heat generators like \ntransformers), and voltage dropping resistors or power diodes on the board itself. Also, \nelectrolytic capacitors on circuit boards may fail from aging caused by electrolyte loss, drying \nout, or both under in-service conditions or extended storage. Other stresses that could contribute \nto aging degradation of components are voltage or current surges, excessive dust, and corrosive \nor high humidity atmosphere. Ways to improve circuit board life expectancy include using \ncomponents that have tighter tolerances and higher temperature stability and using them at low \noperating stress ratios, that is, to boost application margins for power dissipation. \nOther circuit card failure modes of interest are wear-out of the card-edge connections from \nvibration and/or repeated insertion and removal, and high resistance and/or intermittent \nconnections at solder joints caused by long-term oxidation. \n4.2 \nSummary \nThe dominant stress that causes component failures in power semiconductors, magnetics, and \ncapacitors used in UPS systems is thermal stress, which is additive in nature. Thermal stresses \ncan originate from many sources including poor ventilation, continuous operation of \nferroresonant transformers at significantly low loads, improper torquing of semiconductors, and \ncertain electrical phenomena such as voltage and current surges or corona effects. The principal \nfailure mechanisms associated with thermal degradation are listed in Table 4-3. \n \nKey Technical Point \nThe dominant stress that causes component failures in power semiconductors, \nmagnetics, and capacitors used in UPS systems is thermal stress, which is \nadditive in nature. Thermal stresses can originate from many sources including \npoor ventilation, continuous operation of ferroresonant transformers at \nsignificantly low loads, improper torquing of semiconductors, and certain \nelectrical phenomena. \n0\n",
            "character_count": 3419,
            "word_count": 474
        },
        {
            "page_number": 55,
            "text": "EPRI Licensed Material \n \nDegradation and Failure Modes \n4-11 \nTable 4-3 \nComponent Failure Mechanisms Resulting from Thermal Degradation \nComponent \nMechanisms \nPower semiconductors \nJunction overheating, increase in leakage current \nMagnetics \nA cascading effect that is initiated in voids, bubbles, or other \nweakened portions of the insulation or impregnation in the coils \nCapacitors \nLoss of electrolyte and internal pressure buildup \nCircuit board \nHeat-induced changes in component physical properties \nThe next important stress is electrical stress resulting from overvoltage and surge currents. The \nprincipal failure mechanisms associated with electrical stresses are localized overheating and \ndielectric breakdown. In addition, corona effects caused by dielectric breakdown also result in \ncapacitor degradation. \nIn either case, the resulting failure modes can be catastrophic or incipient in nature. While most \nof the catastrophic component failures will result in immediate and total system failure, the \nincipient failures quite often may not. Many of the incipient failures can be detected in a timely \nmanner through enhanced surveillance, inspection, testing, and maintenance, as discussed in \nSection 8. \n0\n",
            "character_count": 1229,
            "word_count": 166
        },
        {
            "page_number": 56,
            "text": "0\n",
            "character_count": 2,
            "word_count": 1
        },
        {
            "page_number": 57,
            "text": "EPRI Licensed Material \n \n5-1 \n5  \nUPS SYSTEM OPERATING EXPERIENCE \nThis section presents a discussion of the experience with UPS system failures that are indicative \nof the stresses identified in Section 4. The sources of information on system level failures from \n1976 to 1992 include the (INPO) Nuclear Power Reliability Data System (NPRDS), the licensing \nevent report (LER) data system, and the Nuclear Operations and Maintenance Information \nService (NOMIS) data system vendor advisories. At the component level, the data were provided \nby EPRI publication: Preventive Maintenance Basis, Volume 22, Inverters, TR-106857-V22. \n5.1 \nSystem Level Failures and Effects \nUPS systems are used in nuclear power plants to supply safety and non-safety loads. The effect \nof major component failures within the UPS system depends largely on the system configuration \nas discussed below. \nUPS System with an Inverter Only \nIn this configuration, failure of the inverter results in a total loss of power to the loads. \nUPS System with an Inverter and a Static-Transfer Switch \nIn this configuration, failure of the inverter causes the static-transfer switch to transfer the loads \nto the alternate source without interruption. However, the power supply from the alternate source \nis subject to disturbances. Therefore, the system may be operated in this mode only for a short \nduration. \nFailure of the static-transfer switch without a coincidental inverter failure may not cause a \nsystem shutdown, but would result in degraded system capability because a transfer may not \noccur when required. \nUPS System with an Inverter, Rectifier, and a Static-Transfer Switch \nIn this configuration, failure of the inverter or the static-transfer switch would have the same \neffect as described above. In this configuration, failure of the rectifier would not impact system \noperation provided the connected battery is capable of continuously supplying the inverter. \nOtherwise, the system will shut down at the end of the battery duty cycle. \nIn all of the above configurations, caution should be exercised when operating the inverter with \nthe dc system feeder or battery failure. Unless the battery charger is specifically designed to \n0\n",
            "character_count": 2225,
            "word_count": 336
        },
        {
            "page_number": 58,
            "text": "EPRI Licensed Material \n \nUPS System Operating Experience \n5-2 \nwork as a battery charger/eliminator, operating the inverter under this condition may result in \nsevere overheating due to the increased ripple content of the rectifier/charger output. \n \nKey Technical Point \nUnless the battery charger is specifically designed to work as a battery \ncharger/eliminator, operating the inverter with the dc system feeder or \nbattery failure may result in severe overheating. \nUPS system failures that result in a complete loss of vital ac can result in undesirable plant \ntransients and/or challenges to the plant safety systems such as: \n• Unnecessary actuation of safety systems \n• Loss of control room indications that provide plant status information \n• Primary coolant system transient \n• Improper response of the feedwater and steam generator/reactor water level control \nsystems \n• Loss of some safety-related electrical equipment functions or control capability \nBattery charger systems are used in nuclear power plants to supply the inverter that in turn \nsupplies safety and non-safety loads and the charging current for the station batteries. Unlike the \ninverter, the battery charger system failures should not have any immediate and/or direct effect \non the plant operation and safety because the vital power system is configured to preclude such \neffects. \nA particular system/equipment design problem with respect to chargers may exist. In some older \nplants, a charger failure is apparently not annunciated in the control room, resulting in the \ndetection of the failure only after a low voltage condition on the dc bus develops. \nWhen UPS system failures involve plant transients, they will very likely have plant safety and/or \noperational implications. Such events are reported in the LER data system. Review of the LER \ndata indicate that between 1976 and 1992, 171 UPS events with plant transient impacts have \nbeen reported. Of these, 42% resulted in reactor trips. It should be noted that 145 of these 171 \nevents occurred before 1986. As a result, improvements have been made in system design, \nmanufacturing, application, operation, and maintenance resulting in improvements in their \noverall reliability. Data from NPRDS illustrate the improvements in: \n• Number of inverter failures that resulted in a plant full trip or power reduction (Figure 5-1) \n• Total number of inverter failures (Figure 5-2) \n• Total number of charger failures (Figure 5-3) \n0\n",
            "character_count": 2474,
            "word_count": 375
        },
        {
            "page_number": 59,
            "text": "EPRI Licensed Material \n \nUPS System Operating Experience \n5-3 \n \nFigure 5-1 \nHistory of Full/Partial Plant Outages from Inverter Failure \n \nFigure 5-2 \nFailure Count/Rate History of Battery Chargers \n0\n",
            "character_count": 203,
            "word_count": 27
        },
        {
            "page_number": 60,
            "text": "EPRI Licensed Material \n \nUPS System Operating Experience \n5-4 \n \nFigure 5-3 \nFailure Count/Rate History of Inverters \n5.2 \nComponent Level Failures and Effects \nUPS system failures are generally the result of random component/subsystem failures. \nComponent failure refers to the failure of discrete circuit components such as resistors, fuses, \nSCRs, connectors, inductors, and transformers. Subsystem failure refers to the failure of critical \nportions of the system such as the synchronization control, current limiter, load share control, \nand gate firing control circuitry caused mainly by the failure of the associated circuit boards. For \npurposes of this report, component failure refers to either or both. \nGenerally, component failures may not lead to total loss of the inverter but rather to the system \nfunctioning outside the specification limits. Table 5-1 identifies the degradation mechanism and \nthe time progression of the degradation. \n \n0\n",
            "character_count": 959,
            "word_count": 136
        },
        {
            "page_number": 61,
            "text": "EPRI Licensed Material \n \nUPS System Operating Experience \n5-5 \nTable 5-1 \nFailure Locations, Degradation Mechanisms, and PM Strategies \nFailure \nLocation \nDegradation \nmechanism \nDegradation \nInfluence \nDegradation \nProgression \nFailure Timing \nDiscovery \nOpportunity \nPM Strategy \nElectrolytic \ncapacitors \nDielectric \nbreakdown \n-Overvoltage \n-Temperature from \nac ripple and \nenvironment \n \n \n \n-Aging \n-Random \n-Continuous \n \n \n \n \n \n-Continuous, \nincludes shelf life \n-Random \n-Half the life for \nevery 10°C above \nrated insulation \nsystem design life \n(nominally  \n10 years) \n-Failure free for  \n5 to 10 years \n-Operation out of \nspecification \n-System failure or \nalarm \n-Trend bank \ncapacitance \n-Schedule \ncomponent \nreplacement \n-Clean and reset \n-Component \nreplacement \n-Operator rounds \n \nLeaking dielectric \n-Mechanical \ndamage \n-Manufacturing \ndefect \nRandom \n-Random \n-Random but rapid \n-Visual inspection \n-Operation out of \nspecification \n-System failure \n-Trend bank \ncapacitance \n-Clean and \ninspect \n-Component \nreplacement \n-Operator rounds \nInput/output \nfilter choke \nand \ncommutating \nchokes \nShorted, will \neventual lead to \nan open circuit of \nthe choke \nwindings \n-High temperature \n \n \n \n \n \n \n \n \n-Overvoltage \n-Foreign material \ndamage \n-Continuous \n \n \n \n \n \n \n \n \n \n-Random \n-Half the life for \nevery 10° above \nrated design life \n(20 to 40 years \ndepending on \ninsulation class) \n \n \n \n \n-Random \n-Visual inspection \n-Thermography \n(only on large \nchokes) \n-Operation out of \nspecification, will \ncause an unstable \noutput voltage \n-System failure to \nalarm \n-Transfer to the \nstandby power \nsupply \n-Operator rounds \n-Clean and \ninspect \n-Thermography \n \n0\n",
            "character_count": 1693,
            "word_count": 201
        },
        {
            "page_number": 62,
            "text": "EPRI Licensed Material \n \nUPS System Operating Experience \n5-6 \nTable 5-1 (cont.) \nFailure Locations, Degradation Mechanisms, and PM Strategies \nFailure \nLocation \nDegradation \nmechanism \nDegradation \nInfluence \nDegradation \nProgression \nFailure Timing \nDiscovery \nOpportunity \nPM Strategy \nInput breakers \nRefer to PM Basis \nReport TR-106857, \nVol. 4, on motor \ncontrol centers \n \n \n \n \n \nInput fuse \nOpen circuit \n-Age \n-High temperature \nContinuous \nFailure free for  \n> 10 years \n-System failure or \nalarm \n-Transfer to \nalternate power \nsupply \n-Schedule \nreplacement \n-Clean and \ninspect \n-Component \nreplacement \n-Operator rounds \nPower \nsemiconductor \ncomponents \n-Shorted \n-Open circuit \n-High temperature \nfrom cooling fan \nfailure or filters \nblocked \n-Overvoltage \n-Manufacturing \ndefect (found after \nfield replacement) \n-Improper \nassemble of heat \nsink: no thermal \ncompound or \nimproper torque \nRandom \nRandom and rapid \n-System failure or \nalarm \n-Transfer to \nalternate power \nsupply \n-Scheduled \nreplacement \n-Post maintenance \ntest \n-Clean and \ninspect \n-Operator rounds \n \n0\n",
            "character_count": 1096,
            "word_count": 135
        },
        {
            "page_number": 63,
            "text": "EPRI Licensed Material \n \nUPS System Operating Experience \n5-7 \nTable 5-1 (cont.) \nFailure Locations, Degradation Mechanisms, and PM Strategies \nFailure \nLocation \nDegradation \nmechanism \nDegradation \nInfluence \nDegradation \nProgression \nFailure Timing \nDiscovery \nOpportunity \nPM Strategy \nCommutation \nand other filled \ncapacitors \nDielectric \nbreakdown \n-Temperature \n \n \n-Aging \n \n-Overvoltage \n-Continuous \n \n \n-Continuous (has \nno shelf-life aging \ncomponent) \n-Random \n-Half the life for \nevery 10°C above \nrated temperature \n-Failure free for up \nto 20 years \n \n-Random \n-System failure to \nalarm \n-Transfer to the \nalternate power \nsupply \n-No recommended \nPM strategy for \ncommutation \ncapacitors \n-Component \nreplacement \n-Operator rounds \n \nLeaking \ndielectric \n-Mechanical damage \n-Manufacturing defect \nRandom \n-Random \n-Random but rapid \n-Visual inspection \n-System failure or \nalarm \n-Clean and inspect \n-Operator rounds \nTransformer \nInsulation \ndegradation \n-Elevated \ntemperature \n-Restricted air flow \n-Circulating current \nfrom constant voltage \ntransformer (CVT), \ncapacitor changes, or \nfailures \n-Insufficient loading \n(primarily \nWestinghouse and \nGE) \n-Mechanical damage \n-Aging \n-Random \n \n \n \n \n \n \n \n-Continuous \n(application error) \n \n \n-Random \n \n-Continuous \n-Random \n-Random, \ndependent on kVA \nsize of the inverter \n \n \n \n \n-Can be as short \nas a few days, \nmanufacturer \ndependent \n-Random \n \n-Failure free for  \n20 to 40 years \n-Thermography \n-Visual inspection \n-Smell \n-Thermography \n-Clean and inspect \n-Operator rounds \n \nLoose \nconnections \nImproper installation \nRandom \nRandom \n-Thermography \n-Inspection \n-Thermography \n-Clean and inspect \n \nMechanical \ndegradation \n-Temperature \n-Aging \nContinuous \nFailure free for \n>10 years \n-Audible noise \n-Visual inspection \n-Thermography \n-Thermography \n-Clean and inspect \n-Operator rounds \n0\n",
            "character_count": 1880,
            "word_count": 215
        },
        {
            "page_number": 64,
            "text": "EPRI Licensed Material \n \nUPS System Operating Experience \n5-8 \nTable 5-1 (cont.) \nFailure Locations, Degradation Mechanisms, and PM Strategies \nFailure \nLocation \nDegradation \nmechanism \nDegradation \nInfluence \nDegradation \nProgression \nFailure Timing \nDiscovery \nOpportunity \nPM Strategy \nPrinted circuit \nboards \n-Firing circuit \n-Oscillator \n-Alarm \n-Sync \n-Metering \ncircuits \nFailure \n-Failed electroytic \ncapacitors \n-Relay failure (coil or \ncontaminated \ncontacts) \n-Temperature \n \n \n-Overvoltage \n-Electromagnetic \ninterference \n-Off-gassing from \nnear by lead acid \nbatteries \n-Continuous \n \n \n \n \n \n \n \n-Random \n \n \n-Continuous \n-Failure free for  \n5 to 10 years \n \n \n \n-Half the life for \nevery 10°C above \nrated temperature \n-Random \n \n \n-Random on a \nscale of 10 years \nor greater \n-System failure or \nalarm \n-Transfer to the \nalternate power \nsupply \n-Erratic output \n-Intermittent \ntransfer \n-Inspection \n-Scheduled \nreplacement of \ncritical boards \nonly \n-Clean and inspect \n \nDrift \n-Temperature \n-Aging \nContinuous \nFailure free for 1 \nto 5 years \nCalibration check \n-Clean and inspect \nMetering \nInstruments \n(that is \nvoltmeter, \nfrequency \nmeter, status \nlights) \nDrift \n-Temperature \n-Aging \nContinuous \nRandom on a \nscale of 3 to 5 \nyears \n-Calibration check \n-Visual inspection \n-Lamp test \n-Clean and inspect \n-Operator rounds \nStatic switch \nSlow or fails to \noperate \nStuck reed relay \ncontacts \nContinuous \nRandom on a \nscale of years \nPeriodic operation \n-Clean and inspect \n \nBurned \ncontactor \ncontacts (where \npresent) \n-Number of \noperations \n-Load \nContinuous \nRandom on a \nscale of 3 to 5 \nyears \n-Slow transfer \n-Failure to \ntransfer \n-Contact chatter \n-Timing test \n-Clean and inspect \n0\n",
            "character_count": 1726,
            "word_count": 220
        },
        {
            "page_number": 65,
            "text": "EPRI Licensed Material \n \nUPS System Operating Experience \n5-9 \nTable 5-1 (cont.) \nFailure Locations, Degradation Mechanisms, and PM Strategies \nFailure \nLocation \nDegradation \nmechanism \nDegradation \nInfluence \nDegradation \nProgression \nFailure Timing \nDiscovery \nOpportunity \nPM Strategy \nMaintenance \nbypass switch \nAging \n-Temperature \n-Aging \n-Out of phase \ntransfers \nContinuous \nExpect to be \nfailure free for  \n15 to 20 years \nPeriodic \noperation, usually \nfails during \noperation \n-Clean and inspect \nMuffin fans \nFailure of the \nmotor or motor \nbearing \nAge \nContinuous \nExpect to be \nfailure free for  \n10 years \n-Audible noise \n-Visual inspection \n-Alarms \n-Scheduled \nreplacement of \ncritical fans \n-Clean and inspect \n-Operator rounds \n-Component \nreplacement \nRegulated \nrectifier (if \ninstalled) \nRefer to PM \nBasis Report \nTR-106857, \nVol. 23, on \nbattery \nchargers \n \n \n \n \n \nThe periodicities in Table 5-1 apply to those inverters and chargers that have been evaluated and determined by the plant to be \nincluded in a preventive maintenance program. \n0\n",
            "character_count": 1072,
            "word_count": 142
        },
        {
            "page_number": 66,
            "text": "EPRI Licensed Material \n \nUPS System Operating Experience \n5-10 \n5.3 \nSummary \nExperience gained in the operation of UPS systems and the enhanced planned maintenance \nprograms implemented recently have led to improved overall reliability of UPS systems. At \npresent, UPS system failures are mainly from component failures caused by aging effects. \nFailure trends point to a possible increase in aging-related failures. It appears that a major \noverhaul (see Section 8.3) through which the system could be returned to its like-new condition \ncan help in slowing, if not in arresting, this trend. \n0\n",
            "character_count": 598,
            "word_count": 90
        },
        {
            "page_number": 67,
            "text": "EPRI Licensed Material \n \n6-1 \n6  \nTROUBLESHOOTING \n6.1 \nTroubleshooting an Inverter and Rectifier \nThe following tables present potential problems, their possible causes, and suggested remedies \nfor UPSs. The following is provided as basic guidance. Manufacturer’s (vendor’s) \ntroubleshooting guidance and literature on your plant’s specific equipment should be referenced. \n0\n",
            "character_count": 378,
            "word_count": 48
        },
        {
            "page_number": 68,
            "text": "EPRI Licensed Material \n \nTroubleshooting \n6-2 \nTable 6-1 \nInverter Problems, Possible Causes, and Corrective Actions \nProblem \nPossible Cause \nCorrective Action \nDiodes D2, 3, 4, and 5 \nhave failed. \nUsing an ohmmeter, check each diode. A good diode \nhas a small resistance in the forward direction and is \nopen circuit in reverse.  \nSCRs 1, 2, 3, and 4 \nhave failed. \nUsing an ohmmeter, check the forward and reverse \nbias. Both directions should be open circuit. \nCommutator capacitor \nhas failed. \nDisconnect the wires from one side of the capacitor, \nand using an ohmmeter, verify that the capacitor has \nnot shorted. \nReplace any components that were found to have failed and restart the inverter. \nIf the fuse blows again, proceed with the following steps. \nBridge has failed. \nLift wire from the oscillator board. Start the inverter, \nand if fuses blow, this confirms the bridge has failed. \nCVT is saturated. \nRoll the gate leads on the oscillator board, and restart \nthe inverter. This will desaturate the CVT. \nIf fuses blow after 5 seconds, the SCR shorting \nassembly (SSA) has failed. Replace the SSA. \nInverter will not \nstart, and the \nfuse blows. \nOscillator board has \nfailed. \nWith the gate leads on the oscillator board still rolled \nand if the fuses continue to blow, then the oscillator \nboard has failed. Replace the board. If fuses do not \nblow, then return the oscillator gate leads to their \nnormal configuration. \nRestart the inverter, and if fuses do not blow and the inverter continues to run, \nthen the problem was a saturated CVT. \nIf fuses blow, proceed as directed below. \nGate transformer board \nhas failed. \nReplace the gate transformer board. If the problem still \nexists: \n1 \nLift wires from the CVT. \n2 \nConnect a 60- or 100-watt light bulb to the wires \nas a load on the inverter bridge output. \n3 \nStart the inverter and run for 15 minutes. \nIf the fuses blow, the problem is in the inverter logic. \nIf the fuses do not blow, the problem was with the CVT. \n \nCVT has failed. \nDisconnect the input and output wires and megger \nbetween the primary windings, secondary windings, \nand primary and secondary windings to core. \n0\n",
            "character_count": 2163,
            "word_count": 357
        },
        {
            "page_number": 69,
            "text": "EPRI Licensed Material \n \nTroubleshooting \n6-3 \nTable 6-1 (cont.) \nInverter Problems, Possible Causes, and Corrective Actions \nProblem \nPossible Cause \nCorrective Action \nInverter will not \nstart, and the \nfuse does not \nblow. \nOscillator board has \nfailed. \n1. Test for dc voltage across the capacitor.  \n2. Test for a dc voltage across the fuse.  \n3. Test that start-up dc voltage is available to the \noscillator board.  \nIf the above tests are satisfactory, then the oscillator \nboard has failed. \nLow inverter frequency. \nAdjust the oscillator board. \nThe CVT is current \nlimited. \nCheck for an overloaded condition. No load should be \nindicated on the ammeter. \nThe CVT capacitors \nhave failed. \n1. Check for swollen appearance or shorted \ncondition resulting in a reduced capacitance.  \n2. Verify the capacitor currents, and ensure that \neach capacitor is providing approximately the \nsame current. \n3. Check for the correct choke current.  \nInverter starts but \nthe output voltage \nis low, unstable, \nor not available. \nShorting board relay is \nenergized. \nCheck if the CVT’s current limiting current is being \npassed through the shorting board. \nLight burned out. \nCheck for voltage across the bulb. \nThe output frequency is \nincorrect. \nCheck the frequency, and adjust the frequency control \npotentiometer on the oscillator board if necessary. \nShorting board relay \nhas failed. \nCheck the relay, and replace it if necessary. \nSync board is not firmly \nplugged in. \nVerify that sync board relays are securely installed. \nThe in sync light \nis off. \nIf all the above conditions are met, measure the voltage difference on the sync \nboard terminals. If the voltage is stable and within 20 V or less, the inverter is in \nsync. Replace the sync board. \n0\n",
            "character_count": 1759,
            "word_count": 272
        },
        {
            "page_number": 70,
            "text": "EPRI Licensed Material \n \nTroubleshooting \n6-4 \nTable 6-2 \nRectifier Problems, Possible Causes, and Corrective Actions \nProblem \nPossible Cause \nCorrective Action \nDiodes D2, 3, 4, and 5 \nhave failed. \nIsolate the rectifier. \nUsing an ohmmeter, check each diode. A good diode \nhas a small resistance in the forward direction and is \nopen circuit in reverse. \nSCRs 1, 2, 3, and 4 \nhave failed. \nUsing an ohmmeter, check the forward and reverse \nbias. Both directions should be open circuit. \nOpen circuit on the \nresistance-capacitance \n(RC) network. \nVerify continuity of the RC network. \nRectifier does not \nstart, and input \nfuses have \nblown. \nDC output voltage may \nhave deviated high or \nlow. \nTest the rectifier output adjustment potentiometer for \ndead spots. \nVerify that the contacts are not bad. \nInput voltages are \nimbalanced. \nVerify that the input voltages are balanced. \nSCR has failed. \nMeasure the SCR gate-to-cathode resistance. It should \nbe greater than 10 ohms. \nRectifier does not \nstart, currents are \nimbalanced, and \nfuses are not \nblown. \nMisalignment of the \nregulated rectifier board \nSee manufacturer’s instructions. \nNo input voltage. \nVerify input voltage. \nOutput breaker has \nfailed. \nVerify proper operation of the output breaker. \nRectifier does not \nstart, and output \nvoltage is \nunstable. \nHigh ripple on output \nvoltage. \nCapacitors are aging. Check date code, and replace it \nif it is 8 to 10 years old. \n \n0\n",
            "character_count": 1449,
            "word_count": 219
        },
        {
            "page_number": 71,
            "text": "EPRI Licensed Material \n \n7-1 \n7  \nPERSONNEL AND EQUIPMENT SAFETY \nPRECAUTIONS \nWorking on inverters and charger systems involves various levels of dc and ac voltages. As a \ngeneral rule, to the extent practical, work should be performed only with the equipment de-\nenergized. Yet, work may have to be performed with some or all portions of the circuits \nenergized. \nThe electrical shock hazards associated with dc power can be more severe than those associated \nwith ac power for equivalent voltages and currents. A short circuit between the live terminals can \nresult in electrical shock hazards and unwanted or undesirable equipment operation. \nOnly authorized personnel who have been familiarized and trained on the equipment \nfundamentals and maintenance procedures should be allowed to perform maintenance activities. \nGenerally, inverter and charger maintenance and/or testing procedures may be performed with \nthe plant in any operating mode. Such test inspection and maintenance procedures often involve \nan infrequent activity. Therefore, depending upon the plant condition at the time of the activity, \npotential is great for reduced margins of safety, the introduction of unwarranted transients, or \naccidents if the activity is performed incorrectly. The manufacturer’s literature should be \nreviewed for applicable personnel and equipment safety precautions.  \n \nKey Human Performance Point \nMaintenance activities may be performed with the plant in any operating \nmode. Such activities are infrequent and create a potential for reduced safety \nmargins. Therefore, the manufacturer’s literature should be reviewed for \napplicable personnel and equipment safety precautions. \n7.1 \nPersonnel Safety Precautions \nThe following additional basic safety precautions should be exercised for working with UPS \nsystems and associated circuits: \n• Care should be exercised to prevent electric shock and/or equipment damage. Generally, a \nminor accidental shock or burn may cause an involuntary movement of a person’s arm or \nbody that can damage the equipment and injure personnel. \n0\n",
            "character_count": 2089,
            "word_count": 300
        },
        {
            "page_number": 72,
            "text": "EPRI Licensed Material \n \nPersonnel and Equipment Safety Precautions \n7-2 \n• Use only insulated tools to prevent accidental shorting across live connections or to grounds. \nAs a general rule, the length of the exposed metal for any tool should be as short as practical. \nNever lay tools or other metal objects on components within the system cabinet. Shorting, \nfire, or personal injury could result. \n• Always review the associated wiring diagrams to make sure that all related circuits are \nproperly identified, de-energized if practical, and properly separated if hot. \n7.2 \nEquipment Safety and General Precautions \nThe following additional basic equipment safety and general precautions should be exercised for \nworking on UPS systems and associated circuits: \n• Never use spray solvents to clean components. They may be incompatible with the \nnonmetallics. \n• Solvents can attack and even crack the plastic and other nonmetallic parts. \n• Use only approved lubricants. Unapproved lubricants may be incompatible and can attack \nplastic materials or solidify and cause improper operation of the item being lubricated. \n• Do not use an emery cloth, sandpaper, or metal file to clean contacts. These tools can damage \nthe plating on the contacts. \n• Use only a burnishing tool or other approved means for contact cleaning. \n• Use a capacitor-shorting device for discharging capacitors. \n• Use only calibrated torque wrenches to tighten nuts or studs, particularly for installing SCRs \nand capacitor terminations. Do not use pliers or adjustable wrenches. Use properly sized \nsocket or open-end wrenches. \n• Provide proper wire lay for wires inside the cabinet or component covers to prevent \nexcessive strain on the insulation, or wires causing binding of movable parts, or obstruction \nof proper airflow to facilitate heat removal. \n• High voltage and current levels are associated with semi-conductor power electronic devices. \nInsulated tools should be used during maintenance to avoid accidental shocks and short \ncircuits that cause further damage. \n• Tools and test equipment lead wire insulation should be checked to ensure that it is fully \nrated for the operating voltage under test and is in a good condition. \n• Properly tag any leads lifted. \n• Follow plant procedures. \nThe following should be reviewed for inclusion of appropriate safety precautions in the UPS \nsystem maintenance procedures: \n• The system is de-energized by removing the dc input power from the battery, the ac input \npower to the rectifier/charger, and the alternate ac input power to the bypass switch, as \napplicable. \n0\n",
            "character_count": 2608,
            "word_count": 402
        },
        {
            "page_number": 73,
            "text": "EPRI Licensed Material \n \nPersonnel and Equipment Safety Precautions \n7-3 \n• In UPS systems with a bypass switch, it is common practice during maintenance to remove \nthe dc input power from the battery and the ac input power to the rectifier and to supply the \nload from the alternate ac source by placing the bypass switch in the maintenance bypass \nposition. With this configuration, an ac potential exists at some of the UPS system \ncomponents. Such components should be identified, and appropriate precautions for working \non energized equipment should be called out. \n• After de-energizing a UPS or charger system, the stored energy in capacitors should be \ndischarged to prevent accidental shocks. The stored energy can be discharged to ground or \npreferably by a capacitor-shorting device. Such capacitors should be identified and \nappropriate precautions taken. \n• In a de-energized system, parts such as resistors, transformers, and heat sinks may remain \nextremely hot for some time after power has been removed. These components should be \nidentified and appropriate precautions taken. \n• Procedures should include the plant impact statement and cautions for lifted leads and de-\nenergized circuits. \n \nKey Human Performance Point \nAfter de-energizing a UPS or charger system, the stored energy in \ncapacitors should be discharged to prevent accidental shocks. The stored \nenergy can be discharged to ground or preferably by a capacitor-\nshorting device. \n \n \nKey Human Performance Point \nIn a de-energized system, parts such as resistors, transformers, and heat \nsinks may remain extremely hot for some time after power has been \nremoved. \n \n \nKey Human Performance Point \nWith the bypass switch in the maintenance bypass position, ac voltage \nexists at some components. These components should be identified and \nappropriate precautions taken. \n \n \n0\n",
            "character_count": 1864,
            "word_count": 280
        },
        {
            "page_number": 74,
            "text": "0\n",
            "character_count": 2,
            "word_count": 1
        },
        {
            "page_number": 75,
            "text": "EPRI Licensed Material \n \n8-1 \n8  \nRECOMMENDED MAINTENANCE PRACTICES \nInverters and chargers, like all electrical equipment, age and deteriorate with time. The aging and \ndeterioration process starts when the system is installed. This process can lead to changes in the \nsystem performance, malfunctions, and random failures. A systematic program of surveillance, \ninspection, and maintenance that includes preventive and predictive maintenance activities can \nhelp in identifying performance changes and minimize malfunctions and failures. However, note \nthat for some inverters and chargers, a well-developed corrective maintenance program \nsupplemented by failure trending and/or scheduled replacement may be sufficient. \nThis section presents recommendations on what constitutes surveillance, inspections, and PM for \nUPS systems. For each recommended item, this section also presents: \n• The purpose \n• Degradation and/or failure that may be detected \n• Key considerations in performing the item \n• Recommended periodicity including the rationale \n• Precautions and limitations \nThe recommendations presented in this section are based on a review of: \n• The operating experience \n• The system/component failure modes, their underlying mechanisms, and stressors \n• The information collected from a utility survey conducted during this project and from \ndiscussions with utility maintenance staff \n• The current industry maintenance practices and procedures \n• Manufacturers’ maintenance instruction manuals and service advisories \n• The guidance available from EPRI and NRC research reports \nUsers of this guide should supplement the guidance herein with that from the specific system \nmanufacturer’s literature. \nNote: The recommended surveillance, inspection, and maintenance activities and their \nfrequencies should not be treated as requirements. They should be reviewed in the context of the \nplant-specific equipment operating experience and outage schedules and adjusted accordingly. \n0\n",
            "character_count": 1998,
            "word_count": 269
        },
        {
            "page_number": 76,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-2 \nThe central objectives of recommendations presented in this section are: \n• To ensure a high level of UPS system reliability, especially as they age \n• To preclude unwarranted plant transients and trips \n• To enhance plant safety and availability \nTo this end, this guide avoids drawing any strict boundary between UPS systems used in safety \nand non-safety applications. \nFigure 8-1 shows the recommended periodicity and schedule for surveillance, inspection, \nmaintenance, and condition monitoring activities over a 10-year service period. This is based on \nan 18-month refueling cycle. These recommendations will vary depending on the plant’s \nrefueling cycle and operating experience. \n \nFigure 8-1 \nInterval Diagram for Recommended Surveillance, Inspection, and Monitoring  \n0\n",
            "character_count": 848,
            "word_count": 118
        },
        {
            "page_number": 77,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-3 \n8.1 \nSurveillance \n8.1.1 Battery Chargers \nSurveillance in the form of operability verification testing is defined in plant technical \nspecifications for battery chargers used in certain safety-related applications. Capacity testing is \nperformed once every refueling cycle by applying the specified ampere loading (not necessarily \nfull rated capacity) for a specified duration. The ampere loading and duration specified in the \ntechnical specification are based on meeting the design basis requirements for the chargers. The \npurpose of this operability verification test includes the following: \n• To verify the capability of the chargers to recharge their associated batteries while feeding \nthe connected normal dc bus loads \n• To identify and correct any failures/deficiencies that may exist and can potentially affect the \nsafety functional capability of the systems. \nThe test interval is established to ensure a high probability that the chargers will operate as \nrequired between two successive tests. \nThe degradation and failure modes that can be identified by this operability verification are: \n• Defective circuit boards, such as the firing boards, and current and voltage sense boards that \nare likely to be challenged to their design stress capacity during the test \n• Open or shorted electronic components such as diodes and SCRs \n• To a limited extent, degraded transformers, inductors, fuses, and capacitors \nProven and time-tested procedures for conducting operability verification tests have been \nintegrated into the respective system level test procedures. Therefore, descriptive steps for \nperforming such tests are not included in this guide. However, one key item worth considering \nfor improving these tests is temperature monitoring. \nAs discussed in earlier sections, heat is the principal stress that contributes to aging degradation \nand component failures. A thermal survey is an effective condition monitoring method to address \nthe effects of this principal stressor. It can identify components that are subject to high thermal \nstresses. It can also pinpoint loose terminations that can lead to intermittent operation or \ncontinuously arcing contacts that can lead to reduced component life. Temperature monitoring \nshould include measuring of the cabinet temperature rise and the following critical component \noperating temperatures: \n• Electrolytic capacitors \n• Power semiconductors, such as SCRs and rectifier diodes \n• Transformers, chokes, power fuses, and fuse blocks. \nA probe type, hand-held thermometer may measure the cabinet temperature. Component \noperating temperatures can be measured using an infrared gun. Trending these temperatures each \n0\n",
            "character_count": 2761,
            "word_count": 392
        },
        {
            "page_number": 78,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-4 \ntime a capacity test is performed can help identify incipient failures that might otherwise be \nundetected until a catastrophic failure occurs. It is believed that the additional time and resources \ninvested in performing these measurements and trend evaluations will be insignificant compared \nto the potential benefits of avoiding unplanned outages and/or transients caused by unexpected \nsystem failures. \n8.1.2 Inverters \nFor the inverters, plant technical specifications contain requirements for restoring the inoperable \ninverter within a specified time (for example, 8 hours). They do not generally include special \nsurveillance testing requirements. Therefore, with few exceptions, performing inverter capacity \ntests similar to that for battery chargers is not a common practice in the industry. \nAs discussed in Section 4, inverters are more likely to experience failures when a rapid change in \nload occurs than when they are operating at a steady load. Such would likely be the case during a \nDBE. Further, some incipient failures such as a degraded SCR, capacitor, or transformer are not \nlikely to be detected unless they are challenged to a higher stress level. Such incipient failures \nare likely to result in catastrophic failures (possible common cause failure) during rapid load \nchanges. Therefore, it is recommended that a 1-hour operability verification testing be \nconsidered for the safety-related inverters once every refueling cycle. The criteria in Table 8-1 \nmay be used to determine the need for this separate operability testing and the load at which such \ntest should be performed. \nTable 8-1 \nCriteria for Determining the Need for Separate Operability Testing  \nNormal Load on the \nInverter \nDBE Load on the Inverter \nSeparate \nOperabilityTest \nNeeded \nRecommended \nTest Load \n< 75% of rated \ncapacity \nComparable to normal load \nNo \nNot applicable \n> 75% of rated \ncapacity \nSignificantly below normal load \nNo \nNot applicable \n< 75% of rated \ncapacity \n< 75% of rated capacity and \nsignificantly higher than the \nnormal load \nYes \nDBE load +10% \n> 75% of rated \ncapacity \n> 75% of rated capacity \nYes \nRated capacity \nThe rationale behind the criteria proposed above is that the system should be able to handle \nvoltage surges, inrush from inductive loads, switching transients, and at least one load circuit \nfault at a time in conjunction with the DBE loads. The testing, as proposed above, would very \nlikely drive the weak links in the system to their failure point, thus providing early identification \nof incipient failures and the need for corrective action. \n0\n",
            "character_count": 2669,
            "word_count": 405
        },
        {
            "page_number": 79,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-5 \nIn order to ensure that the static switch works properly, it is recommended that verification of its \noperation also be included as a part of an operability verification test. This is important since, in \nsome cases, the system is designed to ensure that the fast-acting static transfer switch provides \nthe first level of protection against a load circuit fault. Also, normally a static switch failure will \nvery likely reveal itself only when it is challenged to transfer. \n8.2 \nInspection \nThis section covers the inspection activities for inverters and chargers. The inspection activities \nrecommended are intended to provide a general assessment of the condition of the systems and \nguide decisions related to repair, component replacement, and/or refurbishment. \n8.2.1 Routine Visual Inspections \nThis is a general visual inspection of the internals in the cabinets. The objective is to look for the \nobvious such as: \n• Smoky deposits \n• Odor \n• Charred parts \n• Arcing contacts or connections \n• Loose connections \n• Noisy cooling fan motor \n• Leaky or blistered capacitors \nThis inspection is intended as a stand-alone activity to be performed by cognizant maintenance \npersonnel. Routine system engineer walkdowns may replace this inspection. The degradation \nmechanisms addressed by these inspections are: overheating, vibration-induced mechanical \ndegradation, and other visible electrical or mechanical damage. The recommended frequency for \nperforming this inspection is quarterly. \n8.2.2 Detailed Inspections \nDetailed visual inspection is intended to identify conditions indicative of impending failure. Such \ninspections should be performed at least once every 12 months by cognizant maintenance \npersonnel. They may be performed with the system energized. \nThe inspection activities discussed herein are generic in nature and apply to most UPS system \nmakes and designs. They were compiled from a review of several manufacturers’ \nrecommendations and utility maintenance procedures. Although, the detailed inspection may be \ncovered as a part of the preventive maintenance activities, it would be preferable to do it between \nPMs. This will ensure timely identification of potentially detrimental conditions (see Figure 8-1). \n0\n",
            "character_count": 2313,
            "word_count": 333
        },
        {
            "page_number": 80,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-6 \nDetailed inspections should include the following items, preferably included in a checklist: \n• Evidence of thermal degradation that may manifest itself in one or more of the following \nways: \n– Cracked discolored coil forms on the magnetics \n– Smoky odor \n– Loose coil or wire insulation flakes or particles \n– Bulging or blistering of capacitor cans \n– Electrolyte or oil leakage or seepage from capacitors \n– Cracked or deformed pressure vent caps on electrolytic capacitors \n– Browning or charring of portions of circuit boards \n– Hardened or deformed insulation on wiring or terminal lugs \n• Evidence of mechanical damage as indicated by: \n– Loose parts inside the cabinet \n– Arcing termination \n– Cracked cases or insulator on switches, terminal blocks, relays, or meters \n– Missing or loose mounting screws on terminals or components \n– Broken or about-to-break wiring connections on terminals \n– Excessively noisy fans, chattering of relays, other loud hums as would emanate from \na loose transformer or inductor core \n• Evidence of insulation or dielectric damage as indicated by: \n– Corona arcing at capacitor terminals or power wiring \n– Arcing contacts \n• Evidence of damage from environmental stresses as indicated by: \n– Misty windows (mostly in meters and sealed relays) \n– Corrosion products on contact surfaces or other mechanical parts \n– Excessive dust accumulation on terminals, heat sinks, or transformers \n• Evidence of fan cooler filter clogging \n• Evidence of circuit/component misalignments or malfunctioning: \n– Measure total harmonic distortion (typically < 5%). It should be noted that a high \nharmonic distortion might be load induced and not necessarily a problem with the \ninverter. High harmonic distortion from the inverter output is usually indicative of a \nproblem with the filter components or the source itself, for example, magnetics. \n– Measure ac ripple on the dc link. \n0\n",
            "character_count": 1979,
            "word_count": 305
        },
        {
            "page_number": 81,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-7 \nThe results of the detailed inspections should be documented and reviewed to identify the need \nfor replacement or refurbishment of parts. In addition, the information collected can be used to \nidentify potential misapplication or design deficiencies that could be corrected through \nappropriate equipment or operating procedure modifications. \n8.3 \nPreventive Maintenance \nPreventive maintenance is performed on a planned or scheduled interval as a deterrent measure. \nCorrective maintenance responds to a failure or malfunction, and repairs the item. For UPS \nsystems, preventive maintenance refers to a collection of activities such as cleaning, inspection, \nrefurbishment, and calibration. They may be performed either singly or in combination, \ndepending upon the specific item and its application. \nThis section provides recommendations for preventive maintenance activities. Whether they are \nperformed on a planned interval or as a part of corrective maintenance, they require performance \nin a certain manner with appropriate precautions. Recommended preventive maintenance \nactivities include the following: \n• Cleaning, inspection, and refurbishment \n• Calibration \n– Meter calibration \n– Set point verification and adjustment \n8.3.1 Cleaning, Inspection, and Refurbishment \nCleaning, inspection, and refurbishment of UPS systems can be performed only with the system \nde-energized and will require a system outage for 8-hours or longer. Although these activities \ncan be performed while the plant is in operation, prudence may suggest performing them only \nduring refueling outages. Thus, the recommended schedule ranges from 18 to 36 months. \nCleaning and dust removal from the UPS system cabinet are essential for reducing the chances of \nflashover and to avoid overheating of components due to blocked ventilation passages. The \npurpose of inspection is to detect component overheating and discoloration, increased noise, and  \nloose connections, which may not immediately interfere with the system performance but may \nlead to failures later. Items to clean, inspect, and refurbish, include the following: \n1. Clean all air filters and replace as needed. \n2. Clean dust, dirt, and particles using a lint-free cloth. \n3. Vacuum the system cabinet and exteriors of components such as diode/SCR heat sinks, \ncapacitors, transformers, wire-wound potentiometer, and voltage dropping resistors. \n0\n",
            "character_count": 2474,
            "word_count": 345
        },
        {
            "page_number": 82,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-8 \nCaution: Blowing out dust and debris using dry air is not recommended. It will result in \nmoving the dirt and debris from one location to another and lodge it there securely. This could \nresult in causing contamination and open circuit between relay contacts and connectors. \n \nKey Technical Point \nBlowing out dust and debris using dry air is not recommended. It will \nresult in moving the dirt and debris from one location to another and \nlodge it there securely. This could result in causing contamination and \nopen circuit between relay contacts and connectors. \n4. Visually inspect for damaged insulation of components such as power wiring, terminal lugs, \ncoils, and coil forms. \n5. Check for tightness of bolted connections and screwed terminal connections for power \nwiring. Tighten as necessary using the correct size calibrated torque wrench. \n6. Check for corrosion of terminals, capacitor cans, holding clamps, fuse blocks, and other \ncomponents susceptible to corrosion. Clean as necessary. Use only approved solvents for the \nspecific application. \n7. Check for electrolyte or oil leakage from capacitors, and replace any damaged capacitor. \n8. Check for swelling or blistering of capacitor cans, and replace any damaged capacitor. \n9. Check for bulging or deformation of pressure vents on capacitor cans. Replace any damaged \ncapacitor. \n10. Check for cleanliness of voltage dropping resistors, and clean as necessary. \n11. Check for evidence of arcing damage of fuses and fuse holders. Replace suspect fuses. \n12. Check for loose fuse holders. Tighten or replace as necessary. \n13. Check for cracks on insulators for busses, power block fuse holders, and power terminals. \nReplace damaged items. \n14. Check for cleanliness of space heaters, and clean as necessary. \n15. Check for loose debris such as paper, rags, and cloth at the cabinet bottom. Remove as \nnecessary. \n16. Inspect sealed relays (also known as ice cube relays) on circuit cards, such as the Potter and \nBrumfield relays, for discoloration or cracking. \n0\n",
            "character_count": 2104,
            "word_count": 324
        },
        {
            "page_number": 83,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-9 \n17. Check the multi-position switches, such as the equalize and float transfer switch, for \nevidence of mechanical damage. Check for smooth operation and proper positioning. Check \nelectrical contacts using a multi-meter. \n18. Check and adjust fan failure and cabinet overtemperature shutdown and/or alarm thermostats. \n19. Check and adjust the equalizing timer. \n20. Check the slider of all accessible wire-wound potentiometers for cleanliness and tightness. \nClean and adjust as necessary. \n21. Inspect the power semiconductors (that is, SCRs and diodes) including their braided wire \nconnections for cleanliness and corrosion. Clean as necessary. Inspect the gate leads for \ninsulation integrity. Ensure that they are mounted securely by checking the torque using a \ncalibrated torque wrench. \n22. Check circuit boards for evidence of overheating by inspecting the temperature dots on each \ncard when provided. Look for discoloration (that is, browning or charring around wire wound \nresistors or power components), cracking, and embrittlement. Check the card-edge \nconnections for cleanliness and integrity. If the temperature dots have changed color, follow \nspecific manufacturer recommendations. Also, check the electrolytic capacitors on circuit \nboards for evidence of leakage or deformation. \n23. Check plug-in type relays for proper seating. \n8.3.1.1 \nLubrication \n1. Most of the cooling fans used in UPS and charger equipment have sealed bearings and, \ntherefore, should not require lubrication. If not, add oil or grease to fan motors as needed. \nCaution: Do not attempt to lubricate sealed bearings. The motor nameplate usually indicates \nwhich bearings are sealed and which bearings require lubrication. If not indicated on the motor \nnameplate, consult the vendor manual. \nNote: Some manufacturers recommend periodic replacement of the fan cooler units as a whole. \n2. Rotate the fans by hand to check the condition of the bearings. Check for free and smooth \nmovement. \nNote: Checking fan rotation should be done after the UPS system has been down long enough \nfor the bearings to cool. Worn-out bearings will tend to bend when cool. \n0\n",
            "character_count": 2220,
            "word_count": 327
        },
        {
            "page_number": 84,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-10 \n8.3.1.2 \nComponent Replacement \nReplace limited life components that are due for replacement at this time. Examples of limited-\nlife components that need periodic replacement include: \n• Capacitors \n• Fuses \n• Cooling fans \n• Circuit boards \n• Normally lit neon lights \n• Relays \n• SCRs \n• Diodes \nGenerally, utilities have established periodic component replacement requirements based on \nmanufacturer’s qualification test information. \nTips on Component Replacement \n• Several parts may look alike. Make sure to locate the correct item in the cabinet by using the \nmanufacturer’s cabinet layout drawing and bill of material. \n• When replacing a capacitor that has failed in a bank, check all the capacitors in the bank for \nproper capacitance value. It may be prudent to replace the entire bank because a single \ncapacitor failure may be indicative of aging. \n• Before installing new capacitors, they should be checked for manufacture date, proper value \nof capacitance, and leakage current. \n• Electrolytic capacitors that have been in storage for more than six months or longer may \nrequire reforming or reconditioning. Consult the capacitor supplier for the specifics. \nGenerally, this is done by applying 100 to 110% of rated dc voltage to the capacitor \nconnected to a series current limiting resistor for several hours (may be up to 4 hours) until \nthe leakage current decreases. Several capacitors may be reconditioned at once by connecting \nthe RC combination in parallel across a power supply. Be sure to discharge the capacitors \nafter the reconditioning is complete. \nWhen replacing electrolytic capacitors, consideration should be given to replacing them with \nones rated for 105°C and 450 Vdc if the existing ones are rated for less than these values. Such \nsubstitution should only be done only after a documented engineering evaluation of the critical \ncharacteristics. \n0\n",
            "character_count": 1957,
            "word_count": 298
        },
        {
            "page_number": 85,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-11 \nVerify proper mounting of the capacitors. Some capacitors are not suitable for horizontal \nmounting. \n• When replacing ac capacitors used in commutating applications, make sure that the \ncapacitors are correct for the application. Commutating capacitors are designed for a higher \nsurge withstand capability than normal ac capacitors of the same value and voltage rating. \n• When replacing power semiconductors (that is, SCRs and diodes), be sure to: \n– Clean both mounting surfaces thoroughly. \n– Apply the conductive grease evenly on both mating surfaces. \n– Torque the device down to the specified torque using the correct size calibrated \ntorque wrench. \n• One utility reported that checking the peak inverse voltage (PIV) of power semiconductors \nbefore installing them could ensure that they are correct for the application. This practice \nmay be useful in eliminating installation of semiconductors that have low PIV, which can \nlead to premature failures. One manufacturer reported that their critical characteristic \nverification as part of dedication includes a check of the PIV (also known as a leakage test). \nThe same manufacturer also stated that although they have not encountered any failures on \nthis attribute, it is believed that additional confidence in the item can be gained by this easy-\nto-do test. \n• Replace fuses only with those of identical rating unless justified otherwise by a documented \nengineering evaluation. \n• When replacing any component, make sure that the item is the correct one for the application \nby comparing the manufacturer’s drawing, bill of material, the procedure, and the part \nnumber on the item. \n8.3.2 Calibration \nThis section describes the component calibration and adjustments required. \n8.3.2.1 \nMeter Calibration \nIndicating meters on the local system panel and in the control room should be calibrated, as a \nminimum, once every 24 to 36 months. It may be convenient to combine this with every other \nscheduled PM on the system. This calibration may be performed in place by applying a \nsimulated signal to the meter. \n0\n",
            "character_count": 2148,
            "word_count": 329
        },
        {
            "page_number": 86,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-12 \n8.3.2.2 \nSet Point Verification and Adjustment \nAfter cleaning, inspection, and refurbishment (as described in Section 8.3.1), the unit should be \npowered up according to the established startup procedure. Then the set points for the applicable \ncontrol and alarm parameters listed below should be verified and adjusted as required: \n• Rectifier/battery charger dc voltage level \n• Low dc voltage \n• Overload \n• Output ac bus overvoltage \n• Output ac bus undervoltage \n• Inverter synchronization \n• Inverter frequency setting \n• Inverter output voltage setting \n• Instantaneous overcurrent \n• Current limiting function \n• Charger failure \n• Fan failure \n• Cabinet overtemperature \n• Ground detection \n• Static switch transfer time \nSome set point verification tests outlined below may be performed by testing components in-\nplace or bench testing, or as part of a system level test using a load bank. \nNote: The set point verification and adjustment tests described below are generic to many UPS \nsystems in use today. The specific method of performing each test for any given plant system \nwill depend upon the specific test objective and system configuration. Consult your plant-\nspecific vendor manuals and system drawings to decide on the best method for your plant \nequipment. \nRectifier/Battery Charger dc Voltage Levels \nThis test is applicable to a rectifier/battery charger. It is intended to verify the accuracy of the \nvoltage adjustment potentiometer and the functional performance of the dc-dc converters \nsupplying the control and logic boards within the rectifier/battery charger. \n0\n",
            "character_count": 1666,
            "word_count": 247
        },
        {
            "page_number": 87,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-13 \nLow/High Input dc Voltage \nThis test is applicable to a rectifier/battery charger and the battery bus section of the UPS. It is \nintended to verify the functional performance and settings of the inverter low dc voltage alarm \nand shutdown devices. The test for low dc voltage from the rectifier, if one is provided, is \nperformed by varying the rectifier output voltage adjust potentiometer and monitoring the \ncorresponding voltage sense board output. The test for low dc voltage from the battery is \nperformed by applying a dc voltage to the corresponding voltage sense board using a variable dc \nsource and checking the output contacts or alarm indications. Adjustments, if needed, are \nperformed through the potentiometer on the respective voltage sense boards. Similarly, if so \nequipped, the high dc input voltage alarm should also be checked and adjusted. \nOverload Alarm \nThis test is intended to verify the functional performance and setting of the \ninverter/charger/rectifier overload alarm device. It is performed using a load bank to gradually \nincrease the load and verifying the load levels at which the overload alarm occurs. \nOutput ac Bus Overvoltage \nThis test is applicable to UPS systems with or without a static transfer switch. It is intended to \nverify the functional performance and setting of the inverter output overvoltage alarm, shutdown, \nand transfer features as applicable. The test is performed by increasing the inverter output \nvoltage through the voltage adjustment potentiometer and monitoring the corresponding voltage \nsense board outputs. If a static transfer switch is used, then the voltage variation is continued \nuntil reverse transfer (that is, transfers to the alternate source) occurs. Then, the inverter output \nvoltage is slowly decreased to verify the forward transfer (that is, transfer back the inverter) if \nthe system is equipped with automatic retransfer feature. \nOutput ac Bus Undervoltage \nThis test is applicable to UPS systems with or without a static transfer switch. It is intended to \nverify the setting of the undervoltage alarm, shutdown, and transfer feature as applicable, and \nverify the operation of the transfer device if one is provided. The test is performed by reducing \nthe inverter output voltage through the voltage adjustment potentiometer and monitoring the \noutput of the undervoltage sense board. If a static transfer switch is used, then the voltage \nvariation is continued until reverse transfer (that is, transfer to the alternate source) occurs. Then \nthe inverter output voltage is slowly increased to verify the forward transfer (that is, transfer back \nthe inverter) if the system is equipped with automatic retransfer feature. It is recommended that \nthe manufacturer be consulted when establishing a procedure to perform this transfer time test. \nInverter Synchronization \nThis test is applicable to UPS systems with a static transfer switch. It is intended to verify that \nthe inverter operates at the same frequency as the bypass source and that the output voltage is in \nphase with the bypass source voltage. The test is performed by monitoring the inverter output \n0\n",
            "character_count": 3226,
            "word_count": 495
        },
        {
            "page_number": 88,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-14 \nand the bypass voltage waveforms using an oscilloscope and adjusting the inverter output \nvoltage phase on the phase control board when needed. \nInverter Frequency \nThis test is applicable to UPS systems with or without a transfer switch. It is intended to verify \nthat the built-in oscillator controls the frequency within the required tolerance when the inverter \nis not synchronized to a bypass source. For UPS systems with a bypass source, this test can be \nperformed after the bypass source input breaker is opened. Frequency adjustment, when \nrequired, is done through the frequency adjustment potentiometer on the frequency control \nboard. \nInverter Output Voltage \nThis test is applicable to pulse width control or PWM type inverters. It is intended to verify the \ninverter output voltage potentiometer set point. \nInstantaneous Overcurrent \nThis test is applicable to pulse width control or PWM type inverters. It is intended to verify the \nsetting and functional performance of the inverter’s instantaneous over-current shutdown device \nif one is provided. It is performed using a load bank to increase the load on the inverter and \nverifying the current level at which the inverter shuts down. \nCurrent Limiting Function \nThis test is applicable to pulse width control or PWM type inverters. It is intended to verify the \nsetting and functional performance of the inverter output current limiting device. It is performed \nusing a load bank to increase the load on the inverter until the current limit is reached. A \ndecreased output voltage followed by a rapid step decrease in current indicates the current limit. \nFan Failure and Cabinet Overtemperature \nThis test applies to systems equipped with features for alarming and/or shutdown interlocks \nbased on either fan failure or cabinet high-temperature conditions or both. It is intended to verify \nthe setting and functional performance of the respective sensors and circuits. The test is \nperformed by manually exercising the paddle type flow switch or using a heat source to warm \nthe thermostat while monitoring the output contacts. \nGround Detection \nThis test is applicable to UPS systems equipped with a ground fault alarm feature. It is intended \nto verify the setting and functional performance of the ground fault sensors and circuits. The test \nis performed by varying the resistance of a decade resistance box connected between the system \noutput terminal(s) and ground to actuate the alarm. \n0\n",
            "character_count": 2538,
            "word_count": 391
        },
        {
            "page_number": 89,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-15 \n8.3.2.3 \nTips on Set Point Adjustment \n• Obtain the correct set points including applicable tolerance from the set point list if one is not \nspecified in the procedure. \n• Ensure that the correct PC board and/or potentiometer are selected before making any \nadjustments. In addition to keeping the vendor manuals current, it may be useful to label \nthem in the cabinet and the procedures using the vendor layout drawings. If configuration \ncontrol practices and procedures preclude such item-specific labeling, consideration should \nbe given to including detailed sketches with component location and identification in the \nprocedures. \n• When a load bank is used, ensure that the area is well ventilated and that the bank is set up \naway from other equipment and cables, cable trays, or conduits overhead. \n• When using a decade resistance box for a ground detector check, ensure that the resistance \nselector switch is set to maximum resistance before connecting it to the system. \n• In some cases, the manufacturer’s instruction manual may caution against field adjustments. \nIn such cases, before performing adjustments on circuit boards and potentiometers, consult \nthe manufacturer. \n8.3.3 Major Overhaul \nBy virtue of their circuit complexity, ensuring optimal and reliable performance of the UPS \nsystems requires a careful alignment of the internal circuit parameters. Examples of such \nparameters include: \n• Waveforms at different stages \n• SCR or thyristor turn-on and turn-off times \n• Firing duration \n• Ferroresonant transformer tank circuit parameters \n• Sensing speed for control parameters such as overvoltage, underfrequency, and overload \nAs originally installed, these adjustments were made by the original equipment manufacturer at \nthe factory. They were probably adjusted again during the plant startup. Then the internal \ncomponent characteristics were in their as-new condition. Over a course of time in service, the \ncomponent characteristics change due to aging and piecemeal component replacements during \ncorrective and preventive maintenance activities. After several years in service, the cumulative \neffect is a system that may be out of tune unless careful alignments were performed each time a \ncomponent is replaced. \nBy design and application, UPS systems have a high inherent tolerance for a fair amount of \nmisalignments of circuit parameters and thus do compensate for them. Therefore, a complete \nsystem retuning is not always required or desirable each time a component, such as a failed \ncapacitor in a bank or a failed circuit board, is replaced. Prolonged operation under a misaligned \ncondition will affect the performance of individual components over the long term and \npotentially cause an increase in system failures. \n0\n",
            "character_count": 2838,
            "word_count": 424
        },
        {
            "page_number": 90,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-16 \nReview of the UPS failure experience suggests a higher rate of system failures as the system ages \n(see Section 5). A periodic major overhaul that restores the system to as near its like-new \ncondition as practical could improve their operational reliability and extend the installed life. It \nis, therefore, recommended that a major overhaul once every 10 to 12 years be included in the \nutility’s preventive maintenance program for UPS systems. \n \nKey Technical Point \nIt is recommended that a major overhaul to restore the UPS to its like-new \ncondition once every 10 to 12 years be included as part of the preventive \nmaintenance program. \nHowever, for the inverters and chargers purchased in the mid-1970s and with a poor \nperformance history, it may be cost effective to replace them. The rationale here is that: \n• There have been significant technology changes since the late 1970s. \n• There have been significant changes in equipment qualification practices around the late \n1970s that led to changes in equipment design configuration. Examples include upgraded \ntemperature rating of magnetics to 220 from 160\noC, and reduction in the circuit component \ndesign stress ratios to 60% or less. \n• Replacement parts for older designs may become cost prohibitive or just unavailable. \n• There has been a significant improvement in technology since the mid-1970s that has \nresulted in increased equipment reliability. \n \nKey O&M Cost Point \nThere has been a significant improvement in technology since the mid-1970s \nthat has increased equipment reliability. It would, therefore, be prudent to \nevaluate the cost benefits of installing replacement parts or replacing both \ninverters and chargers, especially if they have a poor performance history. \nAlso, the present loading on these systems may be significantly higher than the original plant \ndesign; thus, a capacity upgrade may be justified. However, the decision to replace should be \nmade considering the failure experience, availability of spares, and vendor support. \nA major overhaul should include the following: \n• Replacement of certain vital circuit boards (for example, firing boards, some relay boards, \nhigh-voltage and current limit sense boards), fuses, capacitor banks, and SCRs. \n• Retuning of the system. \n• A set of before and after overhaul load tests at normal operating load and at rated load. Vital \nsystem performance (for example, output voltage, frequency, harmonic distortion, limit \nsettings) and design (for example, component operating temperatures, waveform, SCR \nswitching parameters) parameters should be measured during these tests. The post-overhaul \n0\n",
            "character_count": 2713,
            "word_count": 407
        },
        {
            "page_number": 91,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-17 \ntests should be run for at least 1 hour before taking data. The results from these tests would \nform the basis for trending of system/component performance until the next test. \n \nKey Technical Point \nFerroresonant type UPS units should be run for at least 1 hour prior to taking \nvital performance measurements. \nNote: Ferroresonant type UPS units may require a continuous run of 12 to 24 hours prior to \nreaching a stable output. When cold, the output voltage of a ferroresonant transformer will be \nhigher than when hot. However, the stabilization is complete after approximately 2 hours of \nbeing energized. \nSuch an overhaul is perhaps best done by the original equipment manufacturer because of the \nneed for specialized knowledge and skills on the system, the use of sophisticated test equipment, \nand interpretation of waveform data. \n8.4 \nCondition Monitoring \nA well-developed, condition-monitoring program can be a useful adjunct to the PM in order to \nensure the timely identification of problems that are indicative of impending failures. Based on \nthe trend information from the condition-monitoring program, corrective actions can be initiated \nto ensure improved reliability and extended operating life of the systems. As discussed in earlier \nsections, heat is the principal stress that contributes to the aging degradation of many \ncomponents. \nThis guide recommends that a thermal survey of selected critical components and set point \ntrending form the core of this condition-monitoring program. Other condition monitoring \ntechniques, such as trending of capacitance measurements, monitoring of SCR output, and bridge \noutput waveforms, may provide additional information, but the results cannot be justified \nconsidering the time demands and complexity of the tests. \n8.4.1 Thermal Survey \nA thermal survey is an effective condition-monitoring method to address the principal stressor. \nThis survey can identify components that are continuously subject to high thermal stress. It can \nalso pinpoint more specific component degradations as discussed elsewhere in this section. Much \nof the thermal survey can be performed using contact probe or infrared thermography \ninstruments. The monitored data and images can be stored on a computer for trending. Refer to \nthe EPRI report Infrared Thermography Guide, NP-6973, Rev. 1. \nThe inverter and charger system components that should be considered for a thermal survey \ninclude the following: \n• Ferroresonant transformer coils \n• Electrolytic capacitors, including their termination studs \n0\n",
            "character_count": 2627,
            "word_count": 385
        },
        {
            "page_number": 92,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-18 \n• SCRs and power diodes \n• Power fuses, including the fuse holders \n• Continuously energized dc relays \n• Bus connections \n• Power cable terminations \nAn initial survey should be conducted of these components while the systems are loaded at their \nnormal and worst case design basis loads. If the margin between the worst case load and the \nrated load capacity of the system is less than 25%, then using the rated load instead of the worst \ncase load is preferable. The rationale is that the system should be able to handle the expected \ntransients, including low main feeder bus voltage, and load side surge and inrush. These \nconditions challenge the components more than the design basis load applied by itself. The \nsurveys should be repeated once every 12 months. \nThe results from this initial survey should be compared with the rated component operating \ntemperatures to identify components whose operating temperatures have insufficient margin. \nSuch conditions may be indicative of impending component failures and may call for either \nfrequent monitoring or outright replacement. Table 8-2 provides examples of typical component \ntemperature rating and their expected operating temperature at rated load based on the equipment \ndesigners’ selection criteria. \n0\n",
            "character_count": 1339,
            "word_count": 204
        },
        {
            "page_number": 93,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-19 \nTable 8-2 \nTypical Component Temperature Rating  \nComponent Type \nNormal Operating \nTemperature with 30\noC \nAmbient \nRated Temperature with \n30\noC Ambient \ndc electrolytic capacitors \n~ 55\noC \n85\noC \nac capacitors \n~ 55\noC \n85\noC \nSCRs \n~ 100\noC at the case \n130\noC at the junction \nFerroresonant transformer \nNewer systems (post-1980) \nOlder systems (pre-1980) \n \n~ 180\noC \n~ 150\noC \n \n~ 220\noC \n~ 180\noC \nChoke \nNewer systems (post-1980) \nOlder systems (pre-1980) \n \n~ 85\noC \n~ 85\noC \n \n~ 220\noC \n~ 160\noC \n \nNote: The ratings given in Table 8-2 are typical values. Component temperature ratings and \nselection criteria vary widely from manufacturer to manufacturer. Consult plant-specific \ndocuments to establish the ratings for the components used in your plant systems. \nIn addition to the initial survey, a semiannual thermal survey is recommended for critical \ncomponents to trend their operating characteristics and identify incipient failures that might \notherwise be undetected. Examples of incipient failure conditions include the following: \n• Loose terminations \n• Loose electrical connections (for example, misaligned relay contacts, improperly torqued \nSCR, poor slider contacts on potentiometer) \n• Degraded electrolytic capacitors \n• Degraded ferroresonant transformers and inductors \n• Degraded fuses \n• Degraded power semiconductors \nThe next two sections provide some tips for conducting a thermal survey. For additional \nguidance, consult the EPRI report Infrared Thermography Guide, NP-6973, Rev.1. \n8.4.1.1 \nTips on Performing Thermal Survey \n• Make sure that the measured area completely fills the instantaneous field of view of the \ninstrument. \n• Take measurements at a perpendicular angle to minimize reflections. \n0\n",
            "character_count": 1811,
            "word_count": 263
        },
        {
            "page_number": 94,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-20 \n• To ensure accuracy, determine the target emittance values for the different components, and \nuse them consistently. \n• Take the readings as close to the component as practical. \n• For identical components, as far as practical use the same distance to the target and emittance \nsettings. \n• For each item, take at least three readings, one each looking in from front or top and at 45\no \nfrom left and right. If the data show wide variation, additional readings may be required. \n• Use a line diagram of the target, and document the positions and target distances from where \nthe baseline readings were taken. Future readings should be taken from the same positions to \nensure a valid comparison. \n• Following an extended shutdown, the system should be stabilized by operating it for 2 to 3 \nhours before performing the thermal survey. \n8.4.1.2 \nTips on Using Thermal Survey Information \nA gradually increasing temperature trend would indicate a problem. The exact nature of the \nproblem would depend upon the specific component being monitored. Some examples are listed \nbelow: \n• In an SCR, a gradually increasing temperature trend may be indicative of higher junction \noperating temperatures caused by: \n– Increased leakage \n– Poor heat dissipation \n– Improper torquing \n• In an electrolytic capacitor, a gradually increasing temperature trend may be indicative of: \n– Increased leakage \n– Poor heat dissipation \n– High ripple current \n– Core shorting \n– Loss of electrolyte \n• In a transformer, a gradually increasing core or winding temperature trend may be indicative \nof: \n– Poor heat dissipation \n– Degraded coil insulation \n– Loose core lamination \n– Bad tank circuit capacitor \n0\n",
            "character_count": 1757,
            "word_count": 278
        },
        {
            "page_number": 95,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-21 \nSection 4 provides a detailed discussion of the possible causes for overheating of various \ncomponents. \nFor components included in an ongoing thermal survey program, the action level classifications \nshown in Table 8-3 may be used. \nTable 8-3 \nRecommended Action Level Classification for Thermal Survey \nAction Level \nTemperature \nDifference \nRecommended Action \nAdvisory (Level 1) \n~ 5\noC \nItem to watch. Perform a survey again within the next 3 \nmonths. If the temperature rise continues or shows an \nincreasing trend, initiate a corrective maintenance work \nrequest to attend to the problem at the next available \nopportunity. \nSerious (Level 2) \n6 to 15\noC \nItem to watch. Initiate monthly survey. If the \ntemperature rise continues or shows an increasing \ntrend, initiate corrective maintenance to attend to the \nproblem as soon as practical \nThe problem classification levels recommended above are more conservative than those general \nlevels recommended in EPRI report Infrared Thermography Guide, NP-6973, Rev. 1. This \nconservatism is justified based on the operating characteristics and aging effects of the electrical \ncomponents under consideration. \n8.4.2 Set Point Trending \nTrending the as-found and as-left set points from each calibration is an effective way to monitor \ndrifts in electronic circuits caused by component tolerance changes or other incipient failures. A \ncontinuously increasing or decreasing trend suggests a set point drift problem that would likely \nrequire a change out of the associated circuit cards. The EPRI report Guidelines for Instrument \nCalibration Extension/Reduction – Revision 1: Statistical Analysis of Instrument Calibration \nData, TR-103335-R1, provides additional discussion on evaluating set point trend data and data \nanalysis. \n8.5 \nData Collection and Record Keeping \nData collection and record keeping for the maintenance and condition monitoring activities on \nUPS systems should include the following: \n• Inverter output current \n• Inverter output voltage \n• Inverter frequency \n• Status of indicating lights \n0\n",
            "character_count": 2140,
            "word_count": 306
        },
        {
            "page_number": 96,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-22 \n• Battery input dc voltage \n• Charger output dc voltage \n• Rectifier output dc voltage \n• Normal ac source voltages \n• Alternate ac source voltages \n• ac ripple on dc line \n• Output total harmonic distortion \n• Selected component operating temperatures at normal and design basis load conditions (see \nSection 8.4.1 for a list of components) \n• As-found and as-left set points for all parameters that perform control and alarm functions \n• Operability verification test data \n8.6 \nPrecautions \nMaintenance procedures should include precautions, cautionary alerts, or specific warnings as \nappropriate to address the following: \n• Exercise caution around large resistors and heat sinks because high temperature may be \npresent. \n• Care should be exercised when working on these systems as long as any potential is applied \nto the system. Even with the input circuit breakers turned off and with the manual \nmaintenance bypass switch (when provided) in the off position, power potentials may be \npresent at the breaker and/or switch terminals. \n• Care should be exercised since ac power for space heaters may be on. \n• Ferroresonant type inverters should not be operated at no load and/or high dc input voltage \n(that is, 140 Vdc on a 125 dc) for long durations. Operating the inverter in this mode for \nlonger than 72 hours may cause overheating of the ferroresonant transformer and possible \ndamage. \n• Following an extended shutdown, the systems should be operated for at least 2 to 3 hours \nbefore recording data. \n• Inverters are commonly ungrounded. When measuring voltage in an ungrounded inverter, the \nneutral should be used as the reference; power ground should not be used as the reference. \n• Test equipment should be isolated from power ground using an isolator plug or a differential \namplifier. Failure to isolate from power ground may result in severe damage to the UPS \nsystem. \n• Exercise caution when working with ungrounded test equipment since the equipment case \nwill be hot with respect to ground. \n0\n",
            "character_count": 2089,
            "word_count": 332
        },
        {
            "page_number": 97,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-23 \n• Exercise caution when disconnecting and connecting wiring in a de-energized UPS system. \nHigh voltage may be present due to an existing capacitor charge. Capacitors should be \ndischarged by using a capacitor discharge device such as connecting a 120 V, 10-watt light \nbulb across the capacitor terminals. \n \nKey Human Performance Point \nCaution should be exercised when disconnecting and connecting wiring \nin a de-energized UPS system. High voltage may be present due to a \nexisting capacitor charge. Capacitors should be discharged by using a \ncapacitor discharge device such as connecting a 120 V, 10-watt light \nbulb across the capacitor terminals. \n• When using meggar for testing capacitors for breakdown under high voltage, select the \nproper voltage based on the capacitor rating. While some capacitors can be meggared at \n1,000 Vdc, others can be meggared only at 250 Vdc. The procedure should specifically call \nout the voltage to be used whenever practical. \n• All access panels, component covers, and hold-down clamps removed should be replaced \nsecurely with all screws properly tightened. Loose or missing covers and the like can \njeopardize the heat removal and seismic functional capability of the system. \n8.7 \nSummary \nFor PM tasks and their degradation mechanisms, see Table 8-4 \nIn addition, perform routine visual inspections at least once a quarter with a major system \noverhaul once every 10 to 12 years. \nA condition-monitoring program that includes a periodic thermal survey of selected components \nand set point trending should supplement any maintenance. Finally, after about 20 years of \nservice, it may be prudent and cost effective to replace the inverters and chargers. \n0\n",
            "character_count": 1773,
            "word_count": 270
        },
        {
            "page_number": 98,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-24 \nTable 8-4 \nPM Tasks and Their Degradation Mechanisms  \n \n \nPM Task \nOperator \nRounds \nThermography \nClean and \nInspect \nComponent \nReplacement \n \n \nInterval \nShift \n1 to 2 Years \n2 to 3 Years \n5 to 10 Years \nFailure Location \nFailure Time \nDegradation Mechanism \n \n \n \n \nElectrolytic \nCapacitors \nRandom, many years \nDielectric breakdown \n \nX \n \n \nX \n \nX \n \n \nRandom \nLeaking dielectric \nX \n \nX \nX \nInput/output \nFilter Choke and \nCommutating \nChokes \nExpect to be failure free \nfor > 10 years, some \nrandom \nShorted, will eventually lead to \nopen circuit of the choke \nwindings \nX \nX \nX \n \nInput Breaker \n \nRefer to PM Basis Report, TR-\n106857, Vol. 4, on motor \ncontrol centers \n \n \n \n \nInput Fuse \nFailure free for > 10 \nyears \nOpen circuit \nX \n \nX \nX \nPower \nSemiconductor \nComponents \nRandom and rapid \n- Shorted \n- Open circuit \nX \n \nX \n \nOil Filled \nCapacitors \nFailure free for >10 \nyears, some random \nDielectric breakdown \nX \n \n \nX \n \nRandom, rapid \nLeaking dielectric \nX \n \nX \n \n \n0\n",
            "character_count": 1061,
            "word_count": 154
        },
        {
            "page_number": 99,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-25 \nTable 8-4 (cont.) \nPM Tasks and Their Degradation Mechanisms  \n \n \n \nPM Task \nOperator \nRounds \nThermography \nClean and \nInspect \nComponent \nReplacement \n \n \nInterval \nShift \n1 to 2 Years \n2 to 3 Years \n5 to 10 Years \nFailure Location \nFailure Time \nDegradation Mechanism \n \n \n \n \nTransformer \nFailure free for >20 \nyears, some random \nInsulation degradation \nX \nX \nX \n \n \nRandom \nLoose connections \n \nX \nX \n \n \nFailure free for >10 years \nMechanical degradation \nX \nX \nX \n \nPrinted Circuit \nBoards \n- Firing circuit \n- Alarm \n- Auxillary \ncircuits \n- Current limit \nFailure free for 5 to  \n10 years, some random \nFailure \n \n \nX \nX \n \nFailure free for 1 to  \n5 years \nDrift \n \n \nX \n \nMetering \nInstruments \n(that is \nvoltmeter, \nammeter, status \nlights, ground \ndetectors) \nRandom on a scale of 3 \nto 5 years \nDrift \nX \n \nX \n \n \n0\n",
            "character_count": 898,
            "word_count": 132
        },
        {
            "page_number": 100,
            "text": "EPRI Licensed Material \n \nRecommended Maintenance Practices \n8-26 \nTable 8-4 (cont.) \nPM Tasks and Their Degradation Mechanisms  \n \n \nPM Task \nOperator \nRounds \nThermography \nClean and \nInspect \nComponent \nReplacement \n \n \nInterval \nShift \n1 to 2 Years \n2 to 3 Years \n5 to 10 Years \nFailure Location \nFailure Time \nDegradation Mechanism \n \n \n \n \nTimer \nRandom \nMisadjusted or failed \n \n \nX \n \nFloat and \nEqualize \nPotentiometers \nand Switches \nFailure free for 5 to  \n7 years \nWear \n \n \n \n \nMuffin Fans \nFailure free for 10 years \nFailure of the motor or motor \nbearing \nX \n \nX \nX \n \n \n0\n",
            "character_count": 588,
            "word_count": 84
        },
        {
            "page_number": 101,
            "text": "EPRI Licensed Material \nA-1 \nA  \nREFERENCES \nA-1 \nIndustry Standards \nBattery Chargers. UL 1236. \nConstant Potential-Type Electric Utility (Semiconductor Static Converter) Battery Chargers. \nANSI/NEMA, PE5-85. \nIEEE. Guide for Harmonic Control and Reactive Compensation of Static Power Converters. \nANSI/IEEE Std. 519-1981. \nIEEE. Guide for Self-Commutated Converters. IEEE Std. 936-1987. \nIEEE. Recommended Practice for Emergency and Standby Power Systems for Industrial and \nCommercial Application. IEEE Std. 446-1987, (IEEE Orange Book). \nIEEE. Recommended Practice for Protection and Coordination of Industrial and Commercial \nPower Systems. ANSI/IEEE Std. 242-1986. \nIEEE. Recommended Practice for the Application and Testing of Uninterruptible Power  \nSupplies for Power Generating Stations. IEEE Std. 944-1986. \nIEEE. Recommended Practice for the Design of Safety-Related DC Auxiliary Power Systems for \nNuclear Generating Stations. IEEE Std. 946-1992. \nIEEE. Standard Application and Testing of Uninterruptible Power Supplies for Power \nGenerating Stations. ANSI/IEEE Std. 944-1986. \nIEEE. Standard Criteria for Class 1E Power Systems for Nuclear Power Generating Stations. \nANSI/IEEE Std. 308-1980. \nIEEE. Standard Criteria for the Protection of Class IE Equipment Power Systems’ and \nEquipment in Nuclear Power Generating Stations. IEEE Std. 741-1990. \nIEEE. Standard for Ferro-resonant Voltage Regulators. ANSI/IEEE Std. 449-1990. \nIEEE. Standard for Qualification of Class 1E Static Battery Chargers & Inverters for Nuclear \nPower Generating Stations. ANSI/IEEE Std. 650-1990. \n0\n",
            "character_count": 1592,
            "word_count": 205
        },
        {
            "page_number": 102,
            "text": "EPRI Licensed Material \n \nReferences \nA-2 \nIEEE. Standard for Qualifying Class 1E Equipment for Nuclear Power Generating Stations. \nANSI/IEEE Std. 323-1983. \nIEEE. Standard Requirements for Replacement Parts for Class 1E Equipment in Nuclear Power \nGenerating Stations. ANSI/IEEE Std. 934-1987. \nUninterruptible Power Supply Equipment. UL 1778. \nA-2 \nNRC Regulations, Regulatory Guides, and Generic Communications \nNRC. Criteria for Power, Instrumentation, and Control Portions of Safety Systems. Regulatory \nGuide 1.153. \nNRC. Criteria for Safety-related Electric Power Systems. Regulatory Guide 1.32. \nNRC. Deficiencies in Ferro-Resonant Transformers. Information Notice 84-84. \nNRC. Failure of 120 Volt Vital AC Power Supplies. IE Circular No. 79-02, January 16, 1979. \nNRC. General Design Criteria. 10CFR 50, Appendix A, Criteria 17 and 18. \nNRC. Inadequate Maintenance of Uninterruptible Power Supplies and Inverters. Information \nNotice 94-24. \nNRC. Instrumentation for Light-Water Cooled Nuclear Power Plants to Assess Plant and \nEnvirons Conditions During and Following an Accident. Regulatory Guide 1.97. \nNRC. Loss of Non Class 1E Instrumentation and Control Power Systems Bus During Operation. \nIE Bulletin No. 79-27, November 30, 1979. \nNRC. Loss of Non Class 1E Instrumentation and Control Power Systems Bus During Operation. \nInformation Notice 79-29. \nNRC. Operational Experience Involving Losses of Electrical Inverters. Information Notice No. \n87-24, June 4, 1987. \nNRC. Periodic Testing of Electric Power and Protection Systems. Regulatory Guide 1.118. \nNRC. Plant Transients Induced by Failure of Non-nuclear Instrumentation Power. Information \nNotice 84-80. \nNRC. Potential Loss of Safe Shutdown Equipment Due to Premature Silicon Controlled Rectified \nFailure. Information Notice 88-57. \nNRC. Site Area Emergency Resulting from a Loss of Non-Class 1E Uninterruptible Power \nSupplies. Information Notice No. 91-64, Oct. 9, 1991, & Supplement 1, Oct. 7, 1992. \n0\n",
            "character_count": 1982,
            "word_count": 269
        },
        {
            "page_number": 103,
            "text": "EPRI Licensed Material \n \nReferences \nA-3 \nA-3 \nResearch Reports \nCapacitor Maintenance Guide. EPRI, Palo Alto, CA: August 1999. TR-112175. \nCapacitor Performance Monitoring Project. EPRI, Palo Alto, CA: December 2000. 1001257. \nControl Relay Maintenance Guide. EPRI, Palo Alto, CA: December 1993. TR-102067. \nDetecting and Mitigating Battery Charger and Inverter Aging. August 1988. NUREG/CR-5051. \nElectric Motor Predictive and Preventive Maintenance Guide. EPRI, Palo Alto, CA: July 1992. \nNP-7502. \nElectrical Inverter Operating Experience - 1985 to 1992. December 1993. AEOD/E93-03. \nEPRI Power Plant Electrical Reference Series, Volume 9. EPRI, Palo Alto, CA: September \n1987. \nInfrared Thermography Guide. EPRI, Palo Alto, CA: 1994. NP-6973, Rev. 2. \nInvestigation of Failures in I&C Power Supply Hardware. EPRI/NSAC Report. December 1981. \nNSAC-44. \nMolded-Case Circuit Breakers, Volume 3, Breaker Maintenance. EPRI, Palo Alto, CA: July \n1995. NP-7410, Rev. 1. \nNuclear Power Plant Common Aging Terminology. EPRI, Palo Alto, CA: November 1992.  \nTR-100844. \nOperating Experience and Agency-Seismic Assessment of Battery Chargers and Inverters. June \n1986. NUREG/CR 4564. \nOperational Experience Involving Losses of Electrical Inverters. AEOD. December 1986. \nAEOD/C605. \nPreventive Maintenance Basis, Inverters. EPRI, Palo Alto, CA: December 1997. TR-106857-\nV22. \nProtective Relay Maintenance and Application Guide. EPRI, Palo Alto, CA: December 1993. \nNP-7216. \nStationary Battery Maintenance Guide, Revision 2. EPRI, Palo Alto, CA: August 2002. 1006757. \nTesting of a Naturally Aged Nuclear Power Plant Inverter and Battery Charger. September \n1988. NUREG/CR- 5192. \nWorkshop on Vital DC Power, EPRI/NSAC Report. May 1982. NSAC-48. \n0\n",
            "character_count": 1746,
            "word_count": 233
        },
        {
            "page_number": 104,
            "text": "EPRI Licensed Material \n \nReferences \nA-4 \nA-4 \nVendor Documents \nElectrical Maintenance Hints. Vols. 1 to 4. Westinghouse Electric Corporation. 1984. \nInverter Capacitor Connections. Westinghouse Technical Bulletin. September 1984.  \nNSD-TB-84-04. \nOperation and Maintenance Instructions for 1Ø 20 kVA UPS with Regulating Rectifier. SCI. \nPreventive Maintenance Checklist Forms, Cyberex, Inc. \nUPS Technical Instruction Manual Single Phase. HDR Power Systems, Inc. \nUPS Technical Instruction Manual Three Phase. HDR Power Systems, Inc. \nA-5 \nMiscellaneous References \nBedford and Hoft. Principles of Inverter Circuits. John Wiley & Sons, Inc. \nCapacitor Reliability in Switched-Mode Power Supply Design. Sprague Technical Paper.  \nTP-79-3. \nDC Power System Failures. INPO. May 27, 1983. SOER 83-5. \nDewan and Straughn, Power Semiconductor Circuits. John Wiley & Sons. \nG. E. Rhodes and A. W. H. Smith. “Expected Life of Capacitors with Non-solid Electrolyte.” \nMallory Capacitor, Co. 0569-5503/84/00000-0156, IEEE. \nInverter Failures. INPO. May 5, 1983. SOER 83-3. \nJ. Platts and J. St. Aubyn. “Uninterruptible Power Supplies.”  Peter Peregrinus Ltd. [For the \nInstitution of Electrical Engineers (IEC)]. 1992. \nMaintenance Good Practices for Nuclear Power Plant Electrical Equipment. IEEE. Report 89 \nTH0248-5-PWR. \n0\n",
            "character_count": 1320,
            "word_count": 175
        },
        {
            "page_number": 105,
            "text": "EPRI Licensed Material \nB-1 \nB  \nGLOSSARY \nBlocking Diode - A diode used in a UPS system to prevent the flow of current from the rectifier \nto the battery. \nBridge Rectifier Circuit - A full-wave rectifier with four rectifying elements connected as the \narms of a bridge circuit. \nCalibration - Making adjustments necessary to bring operating characteristics into substantial \nagreement with standardized scales or marking. \nCathode - The electrode by which currents leave the thyristor when the thyristor is in the on \nstate with the gate open-circuited. \nCurrent Limiting - A control function that prevents a current from exceeding its prescribed \nlimits. \nDiode - A semiconductor device having two terminals that will conduct electric current in one \ndirection and provide a high resistance in the other direction. \nEqualizing Charge - An extended charge to a measured end point that is given to a storage \nbattery to ensure the complete restoration of the active materials in all the plates of all the cells. \nFilter - A network of inductors and capacitors designed to eliminate signals with selected \nfrequencies. \nGate - An electrode connected to one of the thyristor semiconductor regions for introducing \ncontrol current. \nInfrared Thermography - A non-intrusive method of determining surface temperature by \nmeasurement of the radiated heat. \nIsolation - The value of insulation resistance, dielectric strength, and capacitance measured \nbetween the input to case, output to case, inputs and outputs, and output to output as applicable. \nIsolating Transformer - A transformer inserted in a system to separate one section of the \nsystem from undesired influences of the other sections. \nInverter - A system that changes direct-current (dc) power to alternating-current (ac) power. \n0\n",
            "character_count": 1792,
            "word_count": 274
        },
        {
            "page_number": 106,
            "text": "EPRI Licensed Material \n \nGlossary \nB-2 \nJunction Operating Temperature - The temperature at which a semiconductor junction \noperates. \nOscillator - An electronic device for producing ac with maintained frequency that is determined \nby the characteristics of the device. \nQualified Life - The period of time for which satisfactory performance can be demonstrated for \na specific set of service conditions. \nRectifier Assembly - A complete unit containing rectifying components, wiring, and mounting \nstructure capable of converting ac power to dc power. \nRegulating Transformer - A transformer used to vary the voltage of an output circuit \ncontrolling the output within specified limits, and compensating for fluctuations of load and \ninput voltage within specified limits. \nRipple - The ac component from a dc power supply arising from sources within the power \nsupply. \nSet Point - A predetermined point within the range of an instrument where protective or control \naction is initiated. \nStressor – An agent or stimulus that stems from pre-service and service conditions and can \nproduce immediate or aging degradation. \nSurge Suppressor - A device operative in conformance with the rate of change of current, \nvoltage, and power to prevent the rise of such quantity above a predetermined value. \nSynchronism - The state where the UPS system operates at the same frequency as the bypass \nsource and where the phase-angle displacement between their voltages is constant and kept at a \npredetermined level. \nSynchronizing - The process whereby the UPS system, with its voltage and phase suitably \nadjusted, is paralleled with the bypass source. \nSynchronizing Light - An indicating light that lights when the UPS system and the bypass \nsource are within the desired limits of frequency, phase angle, and voltage. \nThyristor - A semiconductor device comprising three junctions that can be switched from the \noff state to the on state or vice versa. \nTransfer Time - The time interval between opening the closed contact and closing the open \ncontact of a break-make contact form. \nTransfer Switch - A device for transferring one or more load conductor connections from one \npower source to another. \n0\n",
            "character_count": 2202,
            "word_count": 341
        },
        {
            "page_number": 107,
            "text": "EPRI Licensed Material \n \nGlossary \nB-3 \nTroubleshoot - Action taken by operating or maintenance personnel, or both, to isolate a \nmalfunctioned component of a system. \nTriode AC Switch (TRIAC) - Refers to a gate controlled semiconductor device, usually called a \nthyristor triode, used to switch ac loads. \nTurn-off Time - Defined as the time that must elapse after forward current through the device \nhas ceased before the forward voltage may again be applied without turn-on. \nVaristor - A two-terminal, resistive element composed of an electronic semiconductor and \nsuitable contacts, which has a markedly nonlinear volt-ampere characteristic. \nZener Diode - A class of silicon diodes that exhibit in the avalanche-break-down region a large \nchange in reverse current over a narrow range of reverse voltage.\n0\n",
            "character_count": 814,
            "word_count": 123
        },
        {
            "page_number": 108,
            "text": "0\n",
            "character_count": 2,
            "word_count": 1
        },
        {
            "page_number": 109,
            "text": "EPRI Licensed Material \nC-1 \nC  \nOVERVIEW OF NRC RESEARCH AND VENDOR \nDOCUMENTS \nThis appendix presents a summary of: \n• Selected regulatory requirements and guidelines governing the design, installation, \nmaintenance, and testing of inverters and chargers. \n– It should be noted that not all regulatory requirements or recommended practices \ndiscussed here apply to every nuclear plant since the specific plant system design \nestablishes the extent to which a UPS or a battery charger fulfills a safety function. \nEach facility must determine the applicability of these requirements to its specific \nconfiguration, as well as determine its level of commitment to regulatory documents \nsuch as Nuclear Regulatory Commission (NRC) Regulatory Guides. Also, the NRC \nRegulatory Guides are not always updated when the applicable Institute of Electrical \nand Electronic Engineers (IEEE) standards are revised. Consequently, some \nRegulatory Guides refer to superseded or withdrawn IEEE standards. The latest IEEE \nstandards should be consulted and a judgment made regarding the applicability of a \nRegulatory Guide based on the plant licensing commitments. \n• The results of the related research/testing sponsored by EPRI and the NRC. \n• Inverter and charger problems identified by NRC Generic Communications (that is, Notice, \nBulletin) and Vendor Advisories (for example, Westinghouse Technical Bulletin). \nC.1 \nRegulatory Requirements and Guidance \nC.1.1 Electric Power Systems, 10CFR 50, Appendix A, General Design  \nCriterion 17 \nCriterion 17 specifies the requirements for the design of the on-site power systems, which \ninclude the UPS inverter and the battery charger. The requirements include single failure \ncapability, independence, and redundancy. \nC.1.2 Inspection and Testing of Electric Power Systems, 10CFR 50, Appendix A, \nGeneral Design Criterion 18 \nCriterion 18 specifies the design requirements for testability of the on-site power systems, which \ninclude the UPS inverters and battery chargers. \n0\n",
            "character_count": 2015,
            "word_count": 286
        },
        {
            "page_number": 110,
            "text": "EPRI Licensed Material \n \nOverview of NRC Research and Vendor Documents \nC-2 \nC.1.3 Criteria for Safety-Related Electric Power Systems, Regulatory Guide 1.32 \nRegulatory Guide 1.32 provides guidance on acceptable methods for demonstrating compliance \nwith the General Design Criteria 17 and 18. This guide endorses the requirements of the industry \nstandard IEEE 308-74, subject to certain modifications. One such modification concerns the \nbattery charger. It states that the battery charger capacity should be determined based on the \nlargest combined demands of the various steady-state loads and the capacity to restore the battery \nto its fully charged condition from the design minimum charge, irrespective of the plant status \nwhen the such demand occurs. \nC.1.4 Instrumentation for Light-Water Cooled Nuclear Power Plants to Assess \nPlant and Environs Conditions During and Following an Accident, \nRegulatory Guide 1.97 \nRegulatory Guide 1.97 provides guidance on acceptable methods for complying with General \nDesign Criteria 13, 19, and 64. With respect to the UPS and the battery charger, this guide: \n• Lists the variables (that is, voltages, currents) required to monitor the system status under \ntype D post-accident monitoring variables \n• Provides minimum design requirements that should be met for monitoring instrumentation. \nC.1.5 Periodic Testing of Electric Power and Protection Systems, Regulatory \nGuide 1.118 \nThis guide endorses the requirements of IEEE standard 338-1977 subject to certain modifications \ninvolving the test configurations and performance. Although they are not specific to inverters \nand chargers, this guidance should be reviewed when developing the technical specification \nsurveillance test procedures for operability verification testing of inverters and chargers. \nC.1.6 Criteria for Power, Instrumentation, and Control Portions of Safety \nSystems, Regulatory Guide 1.153 \nThis guide endorses the industry standard IEEE-603-1980 subject to certain regulatory positions. \nThe regulatory positions modify the IEEE-603 requirements regarding post-accident monitoring \ninstrumentation and terminologies. It also states that the endorsement is limited only to IEEE-\n603 and excludes others referenced therein. \n0\n",
            "character_count": 2256,
            "word_count": 311
        },
        {
            "page_number": 111,
            "text": "EPRI Licensed Material \n \nOverview of NRC Research and Vendor Documents \nC-3 \nC.2 \nIndustry and NRC Sponsored Research \nC.2.1 Industry Sponsored Research \nInvestigation of Instrumentation and Control (I&C) Power Supply Failures \nA 1981 study by EPRI and the Nuclear Safety Analysis Center (NSAC) investigated the failures \nof I&C power supply hardware and concluded that the biggest contributor to their failures was \nthe inverter component failure. Capacitors and fuses were identified as the principal contributors. \nThe most common causes of component failure were excessive temperature, currents, and \nvoltages. Other factors that could also affect the life of the parts are humidity, temperature \ncycling, thermal, and mechanical shocks. The main causes of capacitor failures were ripple \ncurrents, current pulses, overvoltages, surge voltages, heat, vibration, and lack of ventilation. The \nmain contributors to fuse failures were incorrect fuse application, improper branch circuit \nprotection, and fatigue. This report also identified that the following measures can significantly \nimprove inverter reliability: \n• Use capacitors certified for higher temperatures, voltage, and currents encountered in I&C \nsystems \n• Undertake periodic capacitor replacement program \n• Use high quality and high capacity components \n• Monitor temperatures within inverter cabinets \n• Improve protection coordination \nC.2.2 NRC Sponsored Research \nThe Nuclear Plant Aging Research (NPAR) program was initiated by the NRC to investigate \naging effects on installed equipment in nuclear power plants. The general objectives of the \nNPAR program, as explained in NUREG-1144, include the following: \n• Identify and characterize the aging and service-wear effects associated with electrical and \nmechanical components, interfaces, and systems likely to impair plant safety. \n• Identify and recommend methods of inspection, surveillance, and condition monitoring of \nelectrical and mechanical components and systems that will be effective in detecting \nsignificant aging effects before loss of safety function so that timely maintenance and repair \nor replacement can be implemented. \n• Identify and recommend acceptable maintenance practices that can mitigate the effects of \naging and diminish the rate and extent of degradation caused by aging and service wear. \nThe NPAR program included a two-phased research and testing effort on the aging and \nreliability of inverters and battery chargers. The three NUREG documents listed below present \nthe results from this effort. \n0\n",
            "character_count": 2564,
            "word_count": 360
        },
        {
            "page_number": 112,
            "text": "EPRI Licensed Material \n \nOverview of NRC Research and Vendor Documents \nC-4 \n• U.S. Nuclear Regulatory Commission. Operating Experience and Agency-Seismic \nAssessment of Battery Chargers and Inverters. NUREG/CR 4564, June 1986. \n• U.S. Nuclear Regulatory Commission. Detecting and Mitigating Battery Charger and \nInverter Aging. NUREG/CR 5051, August 1988. \n•  U.S. Nuclear Regulatory Commission. Testing of a Naturally Aged Nuclear Power Plant \nInverter and Battery Charger. NUREG/CR 5192, September 1988. \nThe conclusions and recommendations presented in these documents are discussed in the \nfollowing sections. \nU.S. Nuclear Regulatory Commission. Operating Experience and Aging-Seismic Assessment \nof Battery Chargers and Inverters. NUREG/CR 4564, June 1986. \nThis report documents the results of an evaluation of aging effects and failures of inverters and \nbattery chargers. The significant conclusions documented in this report are presented below: \n• Operating experience data have demonstrated that reactor trips, safety injection system \nactuations, and inoperable emergency core cooling systems have resulted from inverter \nfailures; and dc bus degradation leading to diesel generator inoperability or loss of control \nroom annunciation and indication have resulted from battery and battery charger failures. \n• Over a nine-year period, 42 reactor trips have been attributed to inverter failures, thereby \ndemonstrating the safety significance of this component. Inoperable Emergency Core \nCooling Systems (ECCS) and inadvertent safety system actuations have also been attributed \nto inverter failures. \n• Plant-specific configurations determine battery charger and inverter reliability. Those plants \nthat have a standby charger or a second full capacity charger generally are the most reliable. \nFor inverters, those plants with transfer switches, which allow a separate bypass ac feed, \nappear to be the most reliable. Those plants with rectifiers providing an alternate dc feed to \nthe inverter have not been nearly as reliable. \n• Battery charger and inverter failures exhibit the typical bathtub curve when plotted against \ncomponent age. That is, a high number of failures occur in the first year of operation with a \npronounced wear-out effect in the fifth and sixth years of operation. \n• Reliance on convective cooling alone is inadequate for certain designs and installations. \n• Battery charger failures at certain plants are not detected until the dc bus voltage has \ndecreased to the point that an alarm is obtained. The battery life at that time has been \nsufficiently shortened that the battery would be unable to supply the required dc loads for the \ntime period specified in the plant design documents. \n• For battery chargers and inverters, the aging and service wear of subcomponents have \ncontributed significantly to equipment failures. \n• The subcomponents most susceptible to aging are capacitors, transformers and inductors, \nsilicon-controlled rectifiers, and diodes. High voltage, current, humidity, or temperature will \naffect all these components. A large number of charger and inverter failures have resulted \nfrom fuse operation. Some of these failures may be due to thermal fatigue of the fuse. \n0\n",
            "character_count": 3243,
            "word_count": 468
        },
        {
            "page_number": 113,
            "text": "EPRI Licensed Material \n \nOverview of NRC Research and Vendor Documents \nC-5 \n• The weak links that may be susceptible to seismic excitation are cabinet mountings to floor \nor wall, subcomponent mountings, wire and cable connections, relays and circuit breakers, \ntransformers, oil-filled capacitors, and fuse holders. \n• Inverter design such as the PWM type, which requires smaller filter capacitors because of the \nhigh frequency harmonics associated with the output waveform, may not be as susceptible to \ncapacitor failures experienced in other types. \n• Diodes and SCRs can change characteristics with time because of impurities introduced \nduring the manufacturing process. \n• Surge suppression schemes on the input to the equipment, especially when used to protect the \nSCRs in the rectifier circuit, have been effective in minimizing susceptibility to damage from \nelectrical transients. \n• Investigations following an equipment failure are inadequate. Because of the potential impact \non plant safety and availability, this approach is not justifiable. \n• Personnel errors in design, manufacture, operation, and maintenance of battery chargers and \ninverters account for a large percentage of documented failures (~ 15%). \n• Capacity testing, while performed by many plants for battery chargers, is not regularly \nconducted for inverters. \n• Because of the extensive systems interactions related to charger and inverter failures, it is \nrecommended that proper procedures be in place to respond to these potential failures. \n• Periodic capacity testing should be conducted to ensure that the capability of this equipment \nto supply the required loads is not diminished because of the aging of key components. \n• Use of capacitors with higher voltage and temperature ratings would increase capacitor life \nand, therefore, improve equipment performance. \n• Table 3-3 in this guide incorporates the aging mechanisms and failure modes for inverters \nand chargers identified in this document as appropriate. \nU.S. Nuclear Regulatory Commission. Detecting and Mitigating Battery Charger and \nInverter Aging. NUREG/CR 5051, August 1988. \nThis phase of the study involved testing a naturally aged inverter and battery charger in a \nlaboratory. Tests were supplemented with evaluation of certain vendor-recommended and field \nmaintenance and surveillance practices. The objectives of this phase included: \n• Verifying the effectiveness of the current surveillance, maintenance, and test techniques to \nidentify the condition of the equipment and potential approach to failures \n• Demonstrating the feasibility of implementing improved inspection, surveillance, and \nmonitoring methods to provide the data required for effective condition assessment. \n0\n",
            "character_count": 2753,
            "word_count": 393
        },
        {
            "page_number": 114,
            "text": "EPRI Licensed Material \n \nOverview of NRC Research and Vendor Documents \nC-6 \nIn addition to reinforcing many of the conclusions stated in the Phase I report, this report \npresents the following additional conclusions and recommendations: \n• Plant impact of inverter failures is more dramatic in PWRs than boiling water reactors \n(BWRs) because of their close association with feedwater and turbine-generator control \nsystems. \n• Degraded or overvoltage conditions in inverter output can result in extensive plant transients. \n• Current limiting features in modern UPS systems should be avoided in nuclear plant \napplications. To provide the additional overload capability obtainable through current \nlimiting, the output voltage must be reduced. Loads may malfunction as a result of the \nreduced voltage while the inverter is in the current limit mode. \n• Individual capacitor fusing should be considered for inverters. \n• An automatic transfer switch should be incorporated. \n• An excessive amount of battery charger ripple voltage can result in battery degradation or \neven affect instrumentation and controls powered from the dc bus. Increased charger ripple \ncould result from filter capacitor, inductor degradation, or rectifier circuit malfunction. \n• Inverter failures attributable to aging have occurred during the first two years of operation, as \nwell as during later years. \n• A 40% increase in the reliability of inverters could potentially be achieved by increasing \nmaintenance frequency from annual to quarterly. For battery chargers, an increase of 30% \ncan be achieved from the same maintenance frequency change. \n• Testing the inverter’s capacity, especially for standby systems such as high-pressure core \ninjection (HPCI) and reactor core isolation cooling (RCIC) in a BWR, would ensure that the \ninverter would perform its intended safety function when required. \n• A functional check of the automatic transfer capability, where applicable, would help to \nensure the operational readiness. \n• Current industry practices, which include visual inspection, testing, and preventive and \ncorrective maintenance, can be and should be improved. \n• Improved inspection, surveillance, and monitoring methods that include a combination of \nvisual inspection, cleaning, temperature monitoring, periodic component replacement, and \nfull load testing can be effective in identifying aging-related degradation. \n• Indicating meters and limit set relays and switches should be calibrated periodically. \nU.S. Nuclear Regulatory Commission. Testing of Naturally Aged Nuclear Power Plant \nInverter and Battery Charger. NUREG/CR 5192. \nThis report documents the test plan and the results of a test performed by the Brookhaven \nNational Laboratory on an 11-year old inverter and charger removed from the Shippingport  \n0\n",
            "character_count": 2823,
            "word_count": 405
        },
        {
            "page_number": 115,
            "text": "EPRI Licensed Material \n \nOverview of NRC Research and Vendor Documents \nC-7 \nfacility. Based on this test, the following conclusions and recommendations supplementing those \ndocumented in NUREGs 4564 and 5051 are presented: \n• SCRs were found to be operating with case temperatures 20% higher than when the original \nacceptance test was performed. Even with this increase, substantial temperature margin to the \nmaximum allowable temperature still exists. \n• Periodic monitoring of semiconductor and SCR case temperatures will pinpoint many \nmalfunctions before they cause catastrophic failures. \n• The ability of the inverter to respond to transients has not been affected by operation. \n• No apparent aging mechanism has developed to date that results in an increased winding \ntemperature in the inductors and transformers. \n• Transformer and inductor winding temperatures are responsive to load changes indicating \nthat they would also be responsive to internal degradation such as high impedance turn-to-\nturn shorts. \n• Circuit characteristics have not changed substantially due to age. \n• Some filter capacitor degradation has possibly occurred as reflected by the increase in case \ntemperature. \n• Although it is feasible to monitor circuitry waveforms, using that information to assess \nequipment condition is difficult. For example, the inverter output voltage waveform may not \nbe responsive to component degradation other than for electrolytic capacitors. The inverter’s \ncircuitry can usually compensate for large variations in a component’s performance. \nC.3 \nNRC Generic Communications and Vendor Advisories \nSeveral NRC Generic Communications (that is, Notices and Bulletins) and a number of Vendor \nAdvisories have been issued on inverter and charger problems. A complete listing of these \ndocuments is included in Appendix A. Significant problems addressed in these documents are \ndiscussed in this section. \nC.3.1 Set Point Problems \nImproper settings of the dc input and ac output undervoltage devices and associated time delay \ntrip or transfer settings caused the loss of two of the four UPS systems at an operating nuclear \nplant. This resulted in the unwarranted actuation of the Engineered Safeguard Features (ESF). \nReview of the Nuclear Plant Reliability Data System (NPRDS) data on inverter and charger \nproblems also indicates that approximately 15% of all the inverter and charger failures arose \nfrom set point problems. \nC.3.2 Plant Transients Caused by Loss of UPS \nThe loss of the power supply from a UPS system to non-class 1E control and instrumentation \nsystems resulted in reactor control system malfunction, turbine trip, and significant loss of and \n0\n",
            "character_count": 2692,
            "word_count": 397
        },
        {
            "page_number": 116,
            "text": "EPRI Licensed Material \n \nOverview of NRC Research and Vendor Documents \nC-8 \nmisleading information to the control room operators. The NRC bulletin issued as result of this \nevent also required plants to take specific actions to preclude similar events. \nThree events involving the failure of non-nuclear instrumentation power supply UPS inverters \nled to the failure of vital plant instrumentation, including nuclear instrumentation. Each case was \naccompanied by a plant trip and presented difficult challenges to the control room operators in \nmitigating the transients.  NRC review of 145 UPS inverter-related events indicated that UPS \ninverter losses have in many cases led to unplanned plant transients and/or inoperability or \nimproper functioning of safety-related equipment and other important plant equipment. The \ndominant cause of inverter losses was failure of components such as diodes, fuses, SCRs, \ncapacitors, resistors, printed circuit boards, transformers, and inductors. High ambient \ntemperature and/or humidity within the UPS system enclosure, voltage spikes and inadequate \ninterconnections, and physical arrangement were identified as the causes of such component \nfailures. An update of the Office of Analysis and Evaluation of Operational Data (AEOD) report \npublished in 1994 concludes that as of the end of 1992, the number of inverter failures has \ndecreased, but problems still exist. The significant findings of this publication are as follows: \n• Inverter failure is still causing a large number of inadvertent ESFAs, reactor trips, and turbine \nrunbacks. \n• Component failures are still the number one root cause of the failure, followed by human \nerror. \n• Electrolytic capacitors are the most failed component followed by transformers, silicon-\ncontrolled rectifiers, and transfer switches. \n• Following vendor recommendations of minor and major maintenance would reduce the \nnumber of failures. \nNPRDS failure data reviewed during the development of this guide also confirm that component \nfailure is the dominant cause of UPS inverter- and battery charger-related events. This same \nreview also indicates that recent industry initiatives, such as implementing systematic preventive \nmaintenance programs and root-cause analysis of failures of safety-related UPS inverter and \nbattery chargers, have contributed to a significant reduction in the frequency of such events and \nthus the overall failure rate reduction (see Figure 5-1). \nC.3.3 Inadequate or Improper Maintenance \nOne plant experienced recurring failure of SCRs. The root cause was identified as improper \ntorquing of SCRs. The vendor instruction manuals may not have been clear, and the maintenance \npersonnel may not have been aware of the need for using proper torque values when installing \nthe SCRs. \nA voltage transient resulted in the loss of power from five of eight non-safety-related UPS \nsystems. This caused the loss of control room annunciation, control rod position indications, the \ncore thermal limit computer, the process computer, the safety parameter display system \ncomputer, and the feedwater control system in addition to the balance of other plant \ninstrumentation and indication systems. The failures were partly related to inadequate \n0\n",
            "character_count": 3263,
            "word_count": 472
        },
        {
            "page_number": 117,
            "text": "EPRI Licensed Material \n \nOverview of NRC Research and Vendor Documents \nC-9 \nmaintenance procedures for small rechargeable batteries that provide backup power to the UPS \nsystem control logic. \nC.3.4 Manufacturing Deficiencies \nLoose connections on the capacitor terminals caused by a changeover from ring-tongue to fast-\non terminal connections were identified at two plants. The problem occurred in Westinghouse-\nsupplied inverters employing a GE-manufactured ferroresonant transformer. In response, \nWestinghouse issued a technical bulletin advising recommended corrective actions. \n0\n",
            "character_count": 589,
            "word_count": 76
        },
        {
            "page_number": 118,
            "text": "0\n",
            "character_count": 2,
            "word_count": 1
        },
        {
            "page_number": 119,
            "text": "EPRI Licensed Material \nD-1 \nD  \nDICTIONARY OF ACRONYMS AND ABBREVIATIONS \nAEOD \nOffice of Analysis and Evaluation of Operational Data \nANSI \nAmerican National Standards Institute \nBtu \nBritish thermal unit \nBWR \nboiling water reactor \nCVT \nconstant voltage transformer \nDBE \ndesign basis event \nDF \ndissipation factor \nDG \ndiesel generator \nECCS \nemergency core cooling system \nEMI \nelectromagnetic interference \nEPRI \nElectric Power Research Institute \nESFAS \nemergency safety features actuation system \nESR \nequivalent series resistance \nHPCI \nhigh-pressure core injection \nI&C \ninstrumentation and control \nIC \ninductance-capacitance \nIEEE \nInstitute of Electrical and Electronic Engineers \nINPO \nInstitute of Nuclear Power Operations \nIR \ninfrared \n0\n",
            "character_count": 756,
            "word_count": 95
        },
        {
            "page_number": 120,
            "text": "EPRI Licensed Material \n \nDictionary of Acronyms and Abbreviations \nD-2 \nLER \nlicensing event report \nLOCA \nloss-of-coolant accident \nLOOP \nloss-of-offsite power \nMag-amp magnetic amplifier \nMOV \nmetal-oxide varistor \nNARM \nNational Association of Relay Manufacturers \nNEMA \nNational Electrical Manufacturers Association \nNFPA \nNational Fire Protection Association \nNMAC \nNuclear Maintenance Application Center \nNOMIS \nNuclear Operations and Maintenance Information Service \nNPAR \nNuclear Plant Aging Research Program \nNPRDS \nNuclear Plant Reliability Data System \nNRC \nNuclear Regulatory Commission \nNSAC \nNuclear Safety Analysis Center \nNUREG \nNuclear Regulatory Commission document \nO&M \noperation and maintenance \nPF \npower factor \nPIV \npeak inverse voltage \nPM \nplanned maintenance \nPWM \npulse-width modulation \nPWR \npressurized water reactor \nRC \nresistance-capacitance \nRCIC \nreactor core isolation cooling \nrms \nroot mean squared \n0\n",
            "character_count": 941,
            "word_count": 112
        },
        {
            "page_number": 121,
            "text": "EPRI Licensed Material \n \nDictionary of Acronyms and Abbreviations \nD-3 \nRPS \nreactor protection system \nSCR \nsilicon-controlled rectifier \nSOER \nSignificant Operating Experience Report \nSSA \nSRC shorting assembly \nTRIAC \ntriode ac switch \nUPS \nuninterruptible power supply \n0\n",
            "character_count": 277,
            "word_count": 34
        },
        {
            "page_number": 122,
            "text": "0\n",
            "character_count": 2,
            "word_count": 1
        },
        {
            "page_number": 123,
            "text": "EPRI Licensed Material \nE-1 \nE  \nLISTING OF KEY INFORMATION \nThe following list provides the location of “Key Point” information in this report. \n \nKey O&M Cost Point \nEmphasizes information that will result in reduced purchase, operating, or \nmaintenance costs. \n \nSection \nPage Number \nKey Point \n8.3.3 \n8-16 \nThere has been a significant improvement in technology since the \nmid-1970s that has increased equipment reliability. It would, therefore, \nbe prudent to evaluate the cost benefits of installing replacement parts \nor replacing both inverters and chargers, especially if they have a poor \nperformance history. \n \n \nKey Technical Point \nTargets information that will lead to improved equipment reliability. \n \nSection \nPage Number \nKey Point \n4.1.2.2.1 \n4-5 \nTo minimize the thermal stress on an SCR, ensure that the heat sink is \nclean, the proper conductive grease is applied, the SCR is aligned in \nthe heat sink, and the correct torque is applied. \n4.1.4.1 \n4-7 \nEstablish a replacement frequency for capacitors based upon the \nmanufacture and style of capacitors installed. \n4.2 \n4-10 \nThe dominant stress that causes component failures in power \nsemiconductors, magnetics, and capacitors used in UPS systems is \nthermal stress, which is additive in nature. Thermal stresses can \noriginate from many sources including poor ventilation, continuous \noperation of ferroresonant transformers at significantly low loads, \nimproper torquing of semiconductors, and certain electrical \nphenomena. \n5.1 \n5-2 \nUnless the battery charger is specifically designed to work as a battery \ncharger/eliminator, operating the inverter with the dc system feeder or \nbattery failure may result in severe overheating. \n0\n",
            "character_count": 1715,
            "word_count": 246
        },
        {
            "page_number": 124,
            "text": "EPRI Licensed Material \n \nListing of Key Information \nE-2 \nSection \nPage Number \nKey Point \n8.3.1 \n8-8 \nBlowing out dust and debris using dry air is not recommended. It will \nresult in moving the dirt and debris from one location to another and \nlodge it there securely. This could result in causing contamination and \nopen circuit between relay contacts and connectors. \n8.3.3 \n8-16 \nIt is recommended that a major overhaul to restore the UPS to its like-\nnew condition once every 10 to 12 years be included as part of the \npreventive maintenance program. \n8.3.3 \n8-17 \nFerroresonant type UPS units should be run for at least 1 hour prior to \ntaking vital performance measurements. \n \n \nKey Human Performance Point \nDenotes information that requires personnel action or consideration in order to \nprevent injury or damage or ease completion of the task. \n \nReferenced  \nPage Number \nKey Human Performance Points \n7 \n7-1 \nMaintenance activities may be performed with the plant in any operating \nmode. Such activities are infrequent and create a potential for reduced \nsafety margins. Therefore, the manufacturer’s literature should be \nreviewed for applicable personnel and equipment safety precautions. \n7.2 \n7-3 \nAfter de-energizing a UPS or charger system, the stored energy in \ncapacitors should be discharged to prevent accidental shocks. The \nstored energy can be discharged to ground or preferably by a capacitor-\nshorting device. \n7.2 \n7-3 \nIn a de-energized system, parts such as resistors, transformers, and \nheat sinks may remain extremely hot for some time after power has \nbeen removed. \n7.2 \n7-3 \nWith the bypass switch in the maintenance bypass position, ac voltage \nexists at some components. These components should be identified \nand appropriate precautions taken. \n8.6 \n8-23 \nCaution should be exercised when disconnecting and connecting wiring \nin a de-energized UPS system. High voltage may be present due to a \nexisting capacitor charge. Capacitors should be discharged by using a \ncapacitor discharge device such as connecting a 120 V, 10-watt light \nbulb across the capacitor terminals. \n \n0\n",
            "character_count": 2116,
            "word_count": 323
        },
        {
            "page_number": 125,
            "text": "0\n",
            "character_count": 2,
            "word_count": 1
        },
        {
            "page_number": 126,
            "text": "© 2002 Electric Power Research Institute (EPRI), Inc.All rights\nreserved. Electric Power Research Institute and EPRI are registered \nservice marks of the Electric Power Research Institute, Inc.\nEPRI. ELECTRIFY THE WORLD is a service mark of the Electric\nPower Research Institute, Inc.\nPrinted on recycled paper in the United States of America\n1003466\nTarget:\nNuclear Power\nEPRI • 3412 Hillview Avenue, Palo Alto, California  94304 • PO Box 10412, Palo Alto, California  94303 • USA\n800.313.3774 • 650.855.2121 • askepri@epri.com • www.epri.com\nAbout EPRI\nEPRI creates science and technology solutions for\nthe global energy and energy services industry. U.S.\nelectric utilities established the Electric Power\nResearch Institute in 1973 as a nonprofit research\nconsortium for the benefit of utility members, their\ncustomers, and society. Now known simply as EPRI,\nthe company provides a wide range of innovative\nproducts and services to more than 1000 energy-\nrelated organizations in 40 countries. EPRI’s\nmultidisciplinary team of scientists and engineers\ndraws on a worldwide network of technical and\nbusiness expertise to help solve today’s toughest\nenergy and environmental problems.\nEPRI. Electrify the World\nSINGLE USER LICENSE AGREEMENT\nTHIS IS A LEGALLY BINDING AGREEMENT BETWEEN YOU AND THE ELECTRIC POWER RESEARCH\nINSTITUTE,INC.(EPRI).PLEASE READ IT CAREFULLY BEFORE REMOVING THE  WRAPPING MATERIAL.\nBY OPENING THIS SEALED PACKAGE YOU ARE AGREEING TO THE TERMS OF THIS AGREEMENT.IF YOU DO NOT AGREE TO\nTHE TERMS OF THIS AGREEMENT,PROMPTLY RETURN THE UNOPENED PACKAGE TO EPRI AND THE PURCHASE PRICE WILL\nBE REFUNDED.\n1.GRANT OF LICENSE\nEPRI grants you the nonexclusive and nontransferable right during the term of this agreement to use this package only for your own\nbenefit and the benefit of your organization.This means that the following may use this package:(I) your company (at any site owned\nor operated by your company);(II) its subsidiaries or other related entities;and (III) a consultant to your company or related entities,\nif the consultant has entered into a contract agreeing not to disclose the package outside of its organization or to use the package for\nits own benefit or the benefit of any party other than your company.\nThis shrink-wrap license agreement is subordinate to the terms of the Master Utility License Agreement between most U.S. EPRI\nmember utilities and EPRI.Any EPRI member utility that does not have a Master Utility License Agreement may get one on request.\n2.COPYRIGHT\nThis package,including the information contained in it,is either licensed to EPRI or owned by EPRI and is protected by United States\nand international copyright laws.You may not, without the prior written permission of EPRI, reproduce, translate or modify this\npackage,in any form,in whole or in part,or prepare any derivative work based on this package.\n3.RESTRICTIONS \nYou may not rent, lease, license, disclose or give this package to any person or organization, or use the information contained in this\npackage, for the benefit of any third party or for any purpose other than as specified above unless such use is with the prior written\npermission of EPRI.You agree to take all reasonable steps to prevent unauthorized disclosure or use of this package.Except as specified\nabove, this agreement does not grant you any right to patents, copyrights, trade secrets, trade names, trademarks or any other\nintellectual property,rights or licenses in respect of this package.\n4.TERM AND TERMINATION \nThis license and this agreement are effective until terminated.You may terminate them at any time by destroying this package.EPRI has\nthe right to terminate the license and this agreement immediately if you fail to comply with any term or condition of this agreement.\nUpon any termination you may destroy this package,but all obligations of nondisclosure will remain in effect.\n5.DISCLAIMER OF WARRANTIES AND LIMITATION OF LIABILITIES\nNEITHER EPRI,ANY MEMBER OF EPRI,ANY COSPONSOR, NOR ANY PERSON OR ORGANIZATION ACTING ON BEHALF\nOF ANY OF THEM:\n(A) MAKES ANY WARRANTY OR REPRESENTATION WHATSOEVER, EXPRESS OR IMPLIED, (I) WITH RESPECT TO THE USE\nOF ANY INFORMATION,APPARATUS, METHOD, PROCESS OR SIMILAR ITEM DISCLOSED IN THIS PACKAGE, INCLUDING\nMERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE, OR (II) THAT SUCH USE DOES NOT INFRINGE ON OR\nINTERFERE WITH PRIVATELY OWNED RIGHTS, INCLUDING ANY PARTY’S INTELLECTUAL PROPERTY, OR (III) THAT THIS\nPACKAGE IS SUITABLE TO ANY PARTICULAR USER’S CIRCUMSTANCE;OR\n(B) ASSUMES RESPONSIBILITY FOR ANY DAMAGES OR OTHER LIABILITY WHATSOEVER (INCLUDING ANY\nCONSEQUENTIAL DAMAGES, EVEN IF EPRI OR ANY EPRI REPRESENTATIVE HAS BEEN ADVISED OF THE POSSIBILITY OF\nSUCH DAMAGES) RESULTING FROM YOUR SELECTION OR USE OF THIS PACKAGE OR ANY INFORMATION,APPARATUS,\nMETHOD,PROCESS OR SIMILAR ITEM DISCLOSED IN THIS PACKAGE.\n6.EXPORT\nThe laws and regulations of the United States restrict the export and re-export of any portion of this package,and you agree not to\nexport or re-export this package or any related technical data in any form without the appropriate United States and foreign\ngovernment approvals.\n7.CHOICE OF LAW \nThis agreement will be governed by the laws of the State of California as applied to transactions taking place entirely in California\nbetween California residents.\n8.INTEGRATION \nYou have read and understand this agreement, and acknowledge that it is the final, complete and exclusive agreement between you\nand EPRI concerning its subject matter, superseding any prior related understanding or agreement. No waiver, variation or different\nterms of this agreement will be enforceable against EPRI unless EPRI gives its prior written consent,signed by an officer of EPRI.\n0\n",
            "character_count": 5745,
            "word_count": 879
        }
    ]
}