{
    "document_name": "Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
    "source_path": "Industrial\\UPS\\Service_Manuals\\Eaton_93E_UPS_Installation_and_Operation_Manual.pdf",
    "total_pages": 133,
    "pages": [
        {
            "page_number": 1,
            "text": " \n \n  \n \n \n \n \n \n \n \n \n \nINSTALLATION AND \nOPERATION MANUAL \nEaton 93E UPS \n15-80 kVA (380/400/415 V) \n614-01975-00  \n",
            "character_count": 118,
            "word_count": 12
        },
        {
            "page_number": 2,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n3 (133) \n \nCopyright © 2015 Eaton Corporation. All rights reserved. \nThis manual contains important instructions that you should follow during \ninstallation and maintenance of the UPS and batteries. Please read all instructions \nbefore operating the equipment and save this manual for future reference. \nThe contents of this manual are the copyright of the publisher and may not be \nreproduced (even extracts) without the written approval of Eaton Corporation. \nEvery care has been taken to ensure the accuracy of the information contained in \nthis manual, but no liability can be accepted for any errors or omission. The right \nto make design modifications is reserved. \nUnauthorized copying and lending are prohibited. \nEaton Power Quality Oy \nAddress:   \nKoskelontie 13 \nFI-02920 Espoo \nFinland \nInternet:   \nwww.eaton.eu \n \n \n \nApprovals and version history \nREVISION \nDATE \nDESCRIPTION OF CHANGE \nAPPROVED BY \n001 \n28.09.2015 \nFirst issue \nOtto Asunmaa \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nOriginal instructions _X_ / Translation of the original instructions ___ \n",
            "character_count": 1247,
            "word_count": 172
        },
        {
            "page_number": 3,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n4 (133) \n \nContents \nContents ..................................................................................................................4 \n1 \nHow to read this manual .............................................................................8 \n1.1 \nSafety-related signs ....................................................................... 8 \n1.2 \nSafety symbols .............................................................................. 8 \n1.2.1 \nHazard symbols ................................................................ 8 \n1.2.3 \nProhibited action symbols ................................................. 9 \n1.2.4 \nMandatory action symbols ................................................ 9 \n1.3 \nConventions used in this document .............................................. 9 \n2 \nSafety instructions ........................................................................................11 \n2.1 \nAudience ....................................................................................... 14 \n2.2 \nCE marking .................................................................................... 14 \n2.3 \nUser precautions ........................................................................... 14 \n2.4 \nEnvironment .................................................................................. 15 \n2.5 \nUsing this manual .......................................................................... 16 \n2.6 \nSymbols on the UPS and accessories ........................................... 17 \n2.7 \nFor more information ..................................................................... 17 \n3 \nIntroduction to Eaton UPS ..........................................................................19 \n3.1 \nUPS standard features .................................................................. 20 \n3.1.1 \nInstallation features........................................................... 20 \n3.1.2 \nControl panel .................................................................... 20 \n3.1.3 \nCommunication interface .................................................. 21 \n3.1.4 \nHigh-efficiency mode ........................................................ 21 \n3.1.5 \nAdvanced Battery Management ........................................ 21 \n3.1.6 \nMaintenance bypass ......................................................... 21 \n3.2 \nOptions and accessories ............................................................... 21 \n3.2.1 \nExternal battery cabinet .................................................... 22 \n3.2.2 \nParallel system .................................................................. 22 \n3.2.3 \nMonitoring and communication ......................................... 22 \n3.2.4 \nSingle feed ........................................................................ 23 \n3.3 \nBattery system .............................................................................. 23 \n3.4 \nBasic system configurations .......................................................... 23 \n4 \nUPS installation plan and unpacking .........................................................24 \n4.1 \nCreating an installation plan ........................................................... 25 \n4.2 \nInstallation checklist ...................................................................... 25 \n4.2.1 \nParallel system installation checklist ................................. 26 \n4.3 \nSite preparations ........................................................................... 27 \n4.3.1 \nEnvironmental and installation considerations ................... 27 \n4.3.2 \nUPS system power cabling preparation ............................ 38 \n",
            "character_count": 3836,
            "word_count": 241
        },
        {
            "page_number": 4,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n5 (133) \n \n4.3.3 \nUPS system interface wiring preparation .......................... 45 \n4.4 \nInspecting and unpacking the UPS cabinets .................................. 46 \n5 \nUPS system installation ...............................................................................49 \n5.1 \nPreliminary installation information ................................................ 49 \n5.2 \nUnloading the UPS cabinet from the pallet .................................... 49 \n5.3 \nExternal power cabling installation................................................. 52 \n5.4 \nBattery system installation ............................................................ 56 \n5.4.1 \nExternal battery cabinet installation ................................... 57 \n5.4.2 \n1 + 1 common battery system .......................................... 59 \n5.5 \nInstalling interface connections ..................................................... 60 \n5.5.1 \nInstalling signal input connections ..................................... 61 \n5.6 \nInstalling parallel wiring and connections ....................................... 64 \n5.6.1 \nInstalling MiniSlot interface connections ........................... 68 \n5.7 \nInstalling a remote EPO switch ..................................................... 68 \n5.8 \nInitial startup ................................................................................. 72 \n5.9 \nCompleting the installation checklist ............................................. 72 \n6 \nUnderstanding UPS operation ...................................................................73 \n6.1 \nUPS system overview ................................................................... 73 \n6.2 \nSingle UPS .................................................................................... 73 \n6.2.1 \nModes .............................................................................. 74 \n6.2.2 \nStandard normal mode ...................................................... 74 \n6.2.3 \nHigh-efficiency mode ........................................................ 76 \n6.2.4 \nBypass mode .................................................................... 76 \n6.2.5 \nBattery mode .................................................................... 78 \n6.3 \nSingle UPS unit system oneline configurations .............................. 80 \n7 \nUPS operating instructions ..........................................................................83 \n7.1 \nUPS controls and indicators ........................................................... 83 \n7.1.1 \nControl panel .................................................................... 85 \n7.2 \nUsing the control panel ................................................................. 85 \n7.2.1 \nStatus indicators ............................................................... 86 \n7.2.2 \nSystem events .................................................................. 87 \n7.2.3 \nUsing the LCD and push buttons ...................................... 88 \n7.2.4 \nUsing the menu ................................................................ 90 \n7.2.5 \nMimic screen .................................................................... 91 \n7.2.6 \nDisplay menu operation .................................................... 91 \n7.2.7 \nSystem controls ................................................................ 97 \n7.3 \nSingle UPS operation ..................................................................... 99 \n7.3.1 \nStarting the UPS in the bypass mode ................................ 99 \n7.3.2 \nStarting the UPS in the standard normal mode (default \nmode) ............................................................................... 100 \n7.3.3 \nTransfer from the bypass mode to the normal mode ........ 101 \n",
            "character_count": 3926,
            "word_count": 296
        },
        {
            "page_number": 5,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n6 (133) \n \n7.3.4 \nTransfer from the normal mode to the bypass mode ........ 101 \n7.3.5 \nTransfer from the standard normal mode to the HE \nmode ................................................................................ 102 \n7.3.6 \nTransfer from the HE mode to the standard normal \nmode ................................................................................ 102 \n7.3.7 \nTransfer from the normal mode to internal \nmaintenance bypass ......................................................... 103 \n7.3.8 \nTransfer from internal maintenance bypass to the \nnormal mode .................................................................... 104 \n7.3.9 \nUPS and critical load shutdown ......................................... 104 \n7.3.10 Charger control ................................................................. 105 \n7.3.11 Battery test ....................................................................... 105 \n7.3.12 Using the UPS LOAD OFF command ................................ 106 \n7.3.13 Using the remote emergency power-off switch ................ 107 \n7.4 \nMultiple UPS parallel operation ...................................................... 108 \n7.4.1 \nStarting the parallel UPS in the bypass mode .................... 108 \n7.4.2 \nStarting the parallel UPS in the standard normal mode \n(default mode)................................................................... 109 \n7.4.3 \nTransfer from the normal mode to the bypass mode ........ 110 \n7.4.4 \nTransfer from the bypass mode to the normal mode ........ 110 \n7.4.5 \nSingle UPS shutdown ....................................................... 111 \n7.4.6 \nSingle UPS restart ............................................................. 112 \n7.4.7 \nUPS and critical load shutdown ......................................... 112 \n7.4.8 \nCharger control ................................................................. 113 \n7.4.9 \nBattery test ....................................................................... 114 \n7.4.10 Using the UPS LOAD OFF command ................................ 114 \n7.4.11 Using the remote emergency power-off switch ................ 115 \n8 \nCommunication .............................................................................................117 \n8.1 \nMiniSlot cards ............................................................................... 117 \n8.2 \nSignal input monitoring .................................................................. 118 \n9 \nUPS maintenance .........................................................................................119 \n9.1 \nImportant safety instructions ......................................................... 119 \n9.2 \nPerforming preventative maintenance ........................................... 120 \n9.2.1 \nDaily maintenance ............................................................ 122 \n9.2.2 \nMonthly maintenance ....................................................... 122 \n9.2.3 \nPeriodic maintenance ........................................................ 123 \n9.2.4 \nAnnual maintenance ......................................................... 123 \n9.2.5 \nBattery maintenance ......................................................... 123 \n9.3 \nInstalling batteries ......................................................................... 124 \n9.4 \nRecycling used battery or the UPS ................................................ 124 \n9.5 \nMaintenance training ..................................................................... 125 \n",
            "character_count": 3690,
            "word_count": 301
        },
        {
            "page_number": 6,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n7 (133) \n \n10 \nProduct specifications ..................................................................................126 \n10.1 \nModel numbers ............................................................................. 126 \n10.2 \nSpecifications ................................................................................ 127 \n10.2.1 Directives and standards ................................................... 127 \n10.2.2 UPS environmental ........................................................... 128 \n10.2.3 UPS input .......................................................................... 128 \n10.2.4 UPS output ....................................................................... 129 \n11 \nWarranty ........................................................................................................131 \n11.1 \nGeneral ......................................................................................... 131 \n11.2 \nWhom to contact in case of Warranty ........................................... 132 \n \n \n \n",
            "character_count": 1208,
            "word_count": 77
        },
        {
            "page_number": 7,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n8 (133) \n \n1 \nHow to read this manual \n1.1 \nSafety-related signs \nThe following table explains the safety-related signs used in this \ndocument. \n  DANGER \nDANGER indicates a hazard with a high level of risk which, \nif not avoided, will result in serious injury or death. \n  WARNING \nWARNING indicates a hazard with a medium level of risk \nwhich, if not avoided, could result in serious injury or \ndeath, or damage to your machine. \n  CAUTION \nCAUTION indicates a hazard with a low level of risk which, \nif not avoided, could result in minor or moderate injury or \ndamage to your machine. \n \nNOTE: Notes are used to indicate important information and useful tips. \n1.2 \nSafety symbols \n1.2.1 \nHazard symbols \nThese symbols indicate a hazardous situation or action. Symbols are \nused to warn of situations, which may cause environmental damage and \npersonal injury. \n \nGeneral warning symbol \n \nExplosion and fire \nhazard \n \nElectrical hazard \n \nCorrosive hazard \n \nBattery hazard \n \n \n \n \n",
            "character_count": 1162,
            "word_count": 175
        },
        {
            "page_number": 8,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n9 (133) \n \n1.2.3 \nProhibited action symbols \nThese symbols are used to indicate an action that should not be \ntaken. \n \nGeneral symbol for \nprohibited action \n \nNo smoking \nLimited or restricted \naccess \n \n \n1.2.4 \nMandatory action symbols \nThese symbols are used to indicate an action that must be taken. \n \nGeneral symbol for \nmandatory action \n \nDisconnect from \npower source \nRead the manual or \ninstructions \n \n \n1.3 \nConventions used in this document \nThis document uses the following type conventions: \n• \nBold type highlights important concepts in discussions, key terms in \nprocedures and menu options, or represents a command or option \nthat you type or enter at a prompt. \n• \nItalic type highlights notes and new terms when they are defined. \n• \nScreen type represents information that appears on the screen \nor LCD. \nIn this manual, the term UPS refers only to the UPS cabinet and its \ninternal elements. The term UPS system refers to the entire power \nprotection system - the UPS cabinet, the battery cabinet, and options or \naccessories installed. \n",
            "character_count": 1237,
            "word_count": 189
        },
        {
            "page_number": 9,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n10 (133) \n \nThe term line-up-and-match refers to cabinets that are physically \nattached to the UPS, and the wiring between them is internal. The term \nstandalone refers to cabinets that are not physically attached to the UPS, \nand are wired with external contractor-supplied wiring. \n \n \n",
            "character_count": 462,
            "word_count": 67
        },
        {
            "page_number": 10,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n11 (133) \n \n2 \nSafety instructions \n. \n  DANGER \nImportant safety instructions! \nSave these instructions! \nThis document contains important instructions that must be followed \nduring the installation, operation and maintenance of the UPS and the \nbatteries. Read all of the instructions before operating the equipment. \nKeep this manual for future reference. \nThe UPS operates with mains, battery or bypass power. It contains \ncomponents that carry high currents and voltage. A properly installed \nenclosure is earthed and IP20 rated against electrical shock and foreign \nobjects. However, the UPS is a sophisticated power system and only \nqualified personnel are allowed to install and service it. \n. \n  DANGER \nThis UPS carries lethal voltages. All repairs and service must be \nperformed by authorized service personnel only. There are no user-\nserviceable parts inside the UPS. \n \n. \n  DANGER \n \nOperations inside the UPS must be performed by a service engineer \nfrom the manufacturer or from an agent authorized by the \nmanufacturer. \n \n \n  WARNING \n \nThe UPS is powered by its own energy source (batteries). The output \nterminals may carry live voltage even when the UPS is disconnected \nfrom an AC source. \n",
            "character_count": 1387,
            "word_count": 205
        },
        {
            "page_number": 11,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n12 (133) \n \n \n  WARNING \n \nTo reduce the risk of fire or electric shock, install the UPS in a \ntemperature and humidity controlled, indoor environment that is free of \nconductive contaminants. The ambient temperature must not exceed \n40 °C (104 °F). Do not operate near water or excessive humidity (95% \nmaximum). The system is not intended for outdoor use. \nAs a result of the connected loads, high leakage current is possible. \nConnection to earth ground is required for safety and proper product \noperation. Do not check UPS operation by any action that includes \nremoval of the earth (ground) connection. \nBefore you start any installation or service work, make sure that all AC \nand DC power sources are disconnected. Power may come from \nmultiple sources.  \nWhen undertaking installation or service work, ensure system \ngrounding continuity. \nIn a parallel system, the output terminals may be energized even when \nthe UPS is turned off. \nBatteries can present a risk of electrical shock or burn from high short \ncircuit current. Always observe the following precautions when \nworking with batteries: \n1) Remove watches, rings, or other metal objects. \n2) Use tools with proper insulation. \n3) Do not lay tools or metal parts on top of batteries. \n4) Wear rubber gloves and boots. \nElectric energy hazard. Do not attempt to alter any battery cabling or \nconnectors. Attempting to alter cabling can cause injury. \nDo not open or mutilate batteries. Released electrolyte may be toxic \nand is harmful to the skin and eyes. \nThe UPS may be connected to TN and TT power distribution systems. \nThe UPS unit is not suitable for IT (Isolated neutral or impedance-\nearthed neutral) or corner-earthed power distribution systems. \nIMPORTANT: The battery may consist of multiple parallel strings. \nMake sure that you disconnect all strings before installation. \n",
            "character_count": 2029,
            "word_count": 317
        },
        {
            "page_number": 12,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n13 (133) \n \n \n \n  CAUTION \n \nOnly qualified service personnel knowledgeable of the UPS and battery \nsystems and the required precautions are allowed to perform \ninstallation or service work on batteries. Keep unauthorized personnel \naway from the equipment. Before you install or replace equipment, \nconsider all the warnings, cautions, and notes concerning appropriate \nhandling. Before you connect or disconnect batteries, make sure \nbatteries are not being charged or discharged. \nSee the installation instructions before you connect the UPS to the \nsupply. \nMake sure that your replacement batteries are of the same number \nand type as the battery that was originally installed in the UPS. \nReplacing the battery with an incorrect type causes a risk of explosion. \nThis UPS uses floating battery circuit which must not be grounded. \nDispose of batteries according to your local disposal requirements. Do \nnot dispose of batteries in a fire. When exposed to flame, batteries \nmay explode. \nTo ensure proper cooling airflow and to protect personnel from \ndangerous voltages inside the unit, keep the UPS door closed and the \nfront panels installed. \nDo not install or operate the UPS system close to gas or electric heat \nsources. \nKeep the operating environment within the parameters stated in this \ndocument. Keep the surroundings of the UPS uncluttered, clean, and \nfree from excess moisture. \nObserve all DANGER, CAUTION, and WARNING notices affixed to the \ninside and outside of the equipment. \n",
            "character_count": 1676,
            "word_count": 252
        },
        {
            "page_number": 13,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n14 (133) \n \n2.1 \nAudience \nThe intended audience of this document is as follows: \n• \nPeople who plan and perform the installation of the UPS \n• \nPeople who use the UPS \nThis document provides guidelines for how to check the UPS delivery \nand how to install and operate the UPS. \nThe reader is expected to know the fundamentals of electricity, cabling, \nelectrical components and electrical schematic symbols. This document \nis written for a global reader. \n \n  CAUTION \n \nRead this document before you start to operate or perform work on \nthe UPS. \n2.2 \nCE marking \nThe product has a CE marking in compliance with the following \nEuropean directives: \n• \nLVD Directive (Safety) 2006/95/EC \n• \nRoHS Directive 2011/65/EU \n• \nEMC Directive 2004/108/EC \n \n  CAUTION \n \nThis is a product for commercial and industrial application in the \nsecond environment. Installation restrictions or additional measures \nmay be needed to prevent disturbances. \n2.3 \nUser precautions \nThe only permitted user operations are as follows: \n• \nStartup and shutdown of the UPS, excluding the commissioning \nstartup. \n• \nUse of the LCD control panel and the Maintenance Bypass Switch \n(MBS). \n• \nUse of optional connectivity modules and their software. \n",
            "character_count": 1402,
            "word_count": 211
        },
        {
            "page_number": 14,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n15 (133) \n \nFollow the precautions and only perform the described operations. Any \ndeviation from the instructions can be dangerous to the user or cause \naccidental load loss. \n. \n  DANGER \n \nDo not open any other screws in the unit than those holding the cover \nplates of the MiniSlots and the MBS locking plate. Failure to recognize \nthe electrical hazards can prove fatal. \n2.4 \nEnvironment \nThe UPS must be installed according to the recommendations in this \ndocument. Never install the UPS in an airtight room, in the presence of \nflammable gases, or in an environment exceeding the specifications. \nEnsure sufficient amount of ventilation air flow preferably by natural \nventilation. Otherwise, forced (artificial) ventilation must be \nimplemented. Where forced ventilation is used, the air extracted from \nthe battery room must be exhausted to the atmosphere outside the \nbuilding. \nThe air inlet and outlet must be located at the best possible location to \ncreate ideal conditions for the exchange of air, i.e. with: \n• \nOpenings on the opposite walls \n• \nA minimum separation distance of 2 meters when openings on the \nsame wall \n• \nIt is recommended to locate the air inlet at the floor level and the air \noutlet close to the ceiling level. \n• \nIt is recommended to create an airflow scheme for installation of \nmultiple UPSs. \n• \nIt is recommended to configure the installation layout with cold \naisles and hot aisles due to the UPS front-to-rear airflow protocol. \n• \nFor the free cooling applications, the cooling plan based on the \npsychometric chart is highly recommended. The UPS specifications \nmust not be exceeded. \nExcessive amount of dust in the operating environment of the UPS may \ncause damage or lead to malfunction. Always protect the UPS from the \noutside weather and sunshine. In order to maximize internal battery \n",
            "character_count": 2018,
            "word_count": 319
        },
        {
            "page_number": 15,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n16 (133) \n \nservice life time, the recommended operating temperature range is from \n+20 ºC to +25 ºC. A temperature increase of 10 degrees reduces the life \napproximately by 50%. Batteries need mandatory air change according \nto the battery bank type, size and the charging current. \n \n  WARNING \n \nDuring charge, float charge, heavy discharge, and overcharge, \nhydrogen and oxygen gases are emitted from lead-acid and NiCd \nbatteries into the surrounding atmosphere. Explosive gas mixture may \nbe created if the hydrogen concentration exceeds 4% by volume in air. \nEnsure the necessary air flow rate for the ventilation of the UPS \nlocation. \n \n \nNOTE: For more information about the battery room ventilation \nrequirements, including the calculation of the necessary air flow, see: \nIEC 62485-2: Safety requirements for secondary batteries and battery \ninstallations. \n2.5 \nUsing this manual \nThis manual describes how to install and operate the Eaton 93E 15-80 \nkVA. Read and understand the procedures described in this manual to \nensure trouble-free installation and operation. In particular, be thoroughly \nfamiliar with the remote EPO procedure (see Section 7.3.13). \nThe information in this manual is divided into sections and chapters. The \nsystem, options, and accessories being installed dictate which parts of \nthis manual should be read. At a minimum, Chapters 2 through 5 and \nChapter 7 should be examined. \nRead through each procedure before beginning the procedure. Perform \nonly those procedures that apply to the UPS system being installed or \noperated. \n",
            "character_count": 1745,
            "word_count": 258
        },
        {
            "page_number": 16,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n17 (133) \n \n2.6 \nSymbols on the UPS and accessories \nThe following are examples of symbols used on the UPS or its \naccessories. The symbols are used to alert you of important information. \n \nRISK OF ELECTRIC SHOCK \nIndicates that a risk of electric shock is present and the \nassociated warning should be observed. \n \nCAUTION: REFER TO OPERATOR'S \nMANUAL \nRefer to your operator's manual for additional \ninformation, such as important operating and \nmaintenance instructions. \n \nThis symbol indicates that you may not discard the UPS \nor the UPS batteries in the trash. This product involves \nsealed, lead-acid batteries and they must be disposed of \nproperly. For more information, contact your local \nrecycling / reuse or hazardous waste center. \n \nThis symbol indicates that you must not discard waste \nelectrical or electronic equipment (WEEE) in the trash. \nFor proper disposal, contact your local recycling / reuse \nor hazardous waste center. \n2.7 \nFor more information \nAddress any inquiries about the UPS and the battery cabinet to the local \noffice or an agent authorized by the manufacturer. Quote the type code \nand the serial number of the equipment. \nCall your local service representative if you need assistance with any of \nthe following: \n• \nScheduling initial startup \n• \nRegional locations and telephone numbers \n• \nA question about any of the information in this manual \n• \nA question that this manual does not answer \n",
            "character_count": 1611,
            "word_count": 249
        },
        {
            "page_number": 17,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n18 (133) \n \nRefer to the External Battery Cabinet Installation Manual for the \nfollowing additional information: \n• \nInstallation instructions, including site preparation, planning for \ninstallation, cabling and safety information, and detailed illustrations \nof cabinets with dimensional and connection point drawings \nVisit www.eaton.eu or contact an Eaton service representative for \ninformation on how to obtain copies of these manuals. \n",
            "character_count": 616,
            "word_count": 81
        },
        {
            "page_number": 18,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n19 (133) \n \n3 \nIntroduction to Eaton UPS \nThe Eaton 93E 15-80 kVA uninterruptible power supply (UPS) is a true \nonline, continuous-duty, transformer-free, double-conversion, solid-state, \n3-phase system that provides conditioned and uninterruptible AC power \nto protect the loads connected to it from power failures. \nThe Eaton 93E 15-80 kVA online power protection system is used to \nprevent loss of valuable electronic information, minimise equipment \ndowntime, and minimise the adverse effect on production equipment \ndue to unexpected power problems. \nThe Eaton 93E 15-80 kVA UPS continually monitors incoming electrical \npower and removes the surges, spikes, sags, and other irregularities that \nare inherent in commercial utility power. Working with a building's \nelectrical system, the UPS system supplies clean, consistent power that \nsensitive electronic equipment requires for reliable operation. During \nbrownouts, blackouts, and other power anomalies, batteries provide \nemergency power to safeguard operation of the load equipment. \nThe UPS is housed in a single free-standing cabinet, with safety shields \nbehind the door for hazardous voltage protection. \nThis manual is for Eaton 93E series UPS, refer Section 10.1 for product \nmodels. \nFigure 1 shows the Eaton 93E 15-80 kVA UPS. \n \nNOTE: Start-up and operational checks must be performed by a qualified \nservice personnel authorized by Eaton. If these instructions are not \nfollowed, the warranty terms specified in Chapter 11 become void. This \nservice is offered as a part of the sales contract for the UPS. Contact your \nEaton service representative in advance to reserve a preferred startup \ndate. \n \n",
            "character_count": 1847,
            "word_count": 267
        },
        {
            "page_number": 19,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n20 (133) \n \n \nFigure 1. Eaton 93E UPS (15-80 kVA) \n3.1 \nUPS standard features \nThe UPS has many standard features that provide cost-effective and \nconsistently reliable power protection. The descriptions in this section \nprovide a brief overview of the UPS standard features. \n3.1.1 \nInstallation features \nPower cabling can be routed to the bottom or rear of the cabinet with \nconnections made to easily accessible terminals. Some models (Eaton \n93E-15I / 93E-20I / 93E-30I / 93E-40I) provide rear-only cable access. For \nmore details, see Section 5.3. \n3.1.2 \nControl panel \nThe control panel is located on the front of the UPS. It contains a liquid \ncrystal display (LCD) and push button switches to control the operation \nof the UPS and to display the status of the UPS system. For more \ninformation, see Chapter 7. \n",
            "character_count": 995,
            "word_count": 155
        },
        {
            "page_number": 20,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n21 (133) \n \n3.1.3 \nCommunication interface \n• \nSignal input monitoring \nUp to 3 inputs in the UPS are available to connect the facility's \nalarm system contacts. Some system configurations may limit the \nnumber of inputs available. The UPS uses these inputs to monitor \nthe signal inputs in addition to the UPS status. For more \ninformation, see Chapter 8. \n• \nMiniSlot communication bays \n2 communication bays are standard equipment. One to 2 optional \nMiniSlot connectivity cards can be installed in the UPS module at \nany time. MiniSlot cards are quickly installed at the front of the UPS \n(behind the door) and are hot-pluggable. For more information, see \nChapter 8. \n3.1.4 \nHigh-efficiency mode \nThe Eaton 93E Series UPS offers a high-efficiency (HE) normal mode \nwith double-conversion on demand. This mode allows the Eaton 93E \nUPS to achieve 98% efficiency while still protecting the load. For \ninformation on how to set the UPS to work in the high efficiency mode, \nsee Chapter 7. \n3.1.5 \nAdvanced Battery Management \nA 3-stage charging system increases the battery service life by \noptimizing the recharge time. It also protects the batteries from damage \ndue to high current charging and inverter ripple currents.  \n3.1.6 \nMaintenance bypass \nThe internal maintenance bypass for the 15-80 kVA models consists of \ninput, output, neutral and bypass input (dual feeds) switches used to \ncontrol the AC input to the UPS. The inverter output and the \nmaintenance bypass switch are used to partially isolate the UPS so that \na limited number of components can be serviced without interrupting \npower to the critical systems. \n3.2 \nOptions and accessories \nContact your Eaton sales representative for more information about the \navailable options and accessories. \n",
            "character_count": 1944,
            "word_count": 299
        },
        {
            "page_number": 21,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n22 (133) \n \n3.2.1 \nExternal battery cabinet \nBattery backup protection is provided by equipping the UPS system with \nup to 4 external battery cabinets (EBCs) containing sealed lead-acid, \nmaintenance-free batteries. An EBC is a single, free-standing cabinet \ndesigned to be installed as a part of a UPS system, but may be installed \nseparate from the UPS cabinet. \n3.2.2 \nParallel system \nA parallel UPS system with up to 4 UPSs can be installed to provide a \nparallel capacity and/or redundant system. This load sharing system \nprovides more capacity than a single UPS, and can provide redundancy, \ndepending on the load and configuration. In addition, when one UPS is \ntaken out of service for maintenance or is not operating properly, a \nredundant UPS continues to supply uninterrupted power to the critical \nload. A Controller Area Network (CAN) bridge provides connectivity for \nsystem metering and operational mode control. The parallel system \nconsists of 2 to 4 UPSs each with a parallel CAN bridge, and a tie cabinet \nor system parallel module to act as a tie point and to control the output. \nModule output breakers (MOBs) allow the output of a UPS to be \ndisconnected from other UPSs and the system load for maintenance and \nservice. Design considerations assume that each UPS has a module \noutput breaker (MOB). The breaker should also disconnect the neutral \nfor improved safety during maintenance. \nThe MOB must have at least one normally open (N.O.) and one normally \nclosed (N.C.) contact. These contacts must not share a common \nterminal. The N.C. contact is connected to the corresponding UPS’s \ninput used for signal input. The N.O. contact is used to disconnect the \nbypass pull-chain when the MOB is open. Figure 24 and Figure 25 show \nthe principles of paralleled UPS systems including MOBs and outputs \nfrom UPSs. \n3.2.3 \nMonitoring and communication \nOptional MiniSlot cards support several alternative communication \ninterfaces, such as WEB/SNMP, RELAY / RS-232 and Modbus. For more \ninformation on the monitoring and communication features, see Chapter \n8. \n",
            "character_count": 2258,
            "word_count": 353
        },
        {
            "page_number": 22,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n23 (133) \n \n3.2.4 \nSingle feed \nThe Eaton 93E 15-80 kVA standard models come with dual feed, \nrequiring a separate feed for both rectifier and bypass input. Single feed \nkits are provided with each unit for on-site installation. \n3.3 \nBattery system \nDepending on the UPS model, the battery system may be internal or \nexternal. The battery system provides emergency short-term backup \npower to safeguard the operation during brownouts, blackouts, and \nother commercial power anomalies. The battery system is equipped \nwith lead-acid batteries. \n3.4 \nBasic system configurations \nThe following basic UPS system configurations are possible (depending \non the model): \n• \nUPS (internal battery). \n• \nUPS with an external battery. \n• \nUPS with external batteries and accessory cabinets \nUp to 4 UPS's can be added in parallel for capacity or redundancy. The \nUPS system configuration can be enhanced by adding optional \naccessories, such as a remote Emergency Power-off (EPO) control or \nMiniSlot communication cards.  \n \n \n",
            "character_count": 1194,
            "word_count": 175
        },
        {
            "page_number": 23,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n24 (133) \n \n4 \nUPS installation plan and unpacking \nUse the following basic sequence of steps to install the UPS: \n1. \nCreate an installation plan for the UPS system. \n2. \nPrepare your site for the UPS system. \n3. \nInspect and unpack the UPS cabinet. \n4. \nUnload and install the UPS cabinet and wire the system. \n5. \nComplete the installation checklist provided in Section 4.2. \n6. \nHave authorized service personnel perform the preliminary \noperational checks and startup. \n \nNOTE: Startup and operational checks for parallel systems or \ninstallations with accessory cabinets must be performed by an \nauthorized Eaton Customer Service Engineer, or the warranty terms \nspecified in the Warranty (see Chapter 11) become void. This service is \noffered as a part of the sales contract for the UPS. Contact an Eaton \nservice representative in advance (usually a 2-week notice is required) \nto reserve a preferred startup date. \n \n \n  WARNING \n \nOnly qualified technicians or electricians are allowed to carry out the \ninstallation. The installation must also be done according to the \napplicable safety standards. \nDo not open any covers in the UPS. There are no user-serviceable \nparts inside the UPS. \nThe UPS unit is not suitable for IT (Isolated neutral or impedance-\nearthed neutral) or corner-earthed power distribution systems. \nDuring installation, make sure that no line input source can accidentally \nbe connected to the UPS. \n",
            "character_count": 1607,
            "word_count": 244
        },
        {
            "page_number": 24,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n25 (133) \n \n4.1 \nCreating an installation plan \nBefore you install the UPS system, read and understand how these \ninstructions apply to the system that you are going to install. Use the \nprocedures and illustrations in Section 4.3 and Chapter 5 to create a \nlogical plan for installing the system. \n4.2 \nInstallation checklist \nAction \nYes/No \nAll packing materials and restraints are removed from each cabinet. \n \nThe UPS cabinet is placed in its installed location. \n \nAll conduits and cables are properly routed to the UPS and any \nancillary cabinets. \n \nA readily accessible disconnect device is installed between the UPS \ninput and utility power. \n \nAll power cables are properly sized and terminated. \n \nNeutral conductors are installed. \n \nA ground conductor is properly installed. \n \n(OPTIONAL) Signal inputs are wired appropriately. \n \n(OPTIONAL) LAN drops are installed. \n \n(OPTIONAL) LAN connections have been completed. \n \n(OPTIONAL) The remote EPO device is mounted in its installed \nlocation and its cabling is terminated inside the UPS cabinet.  \n \n(OPTIONAL) If a normally-closed remote EPO switch is used, a jumper \nwire is connected between pins 3 and 4 on the remote EPO terminal \nblock. \n \nAll terminal cover plates are installed. \n \n(OPTIONAL) Accessories are mounted in their installed locations and \ntheir cabling is terminated inside the UPS cabinet. \n \nAir conditioning equipment is installed and operating correctly. \n \n",
            "character_count": 1620,
            "word_count": 236
        },
        {
            "page_number": 25,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n26 (133) \n \nAction \nYes/No \nThe area around the installed UPS system is clean and dust-free (it is \nrecommended that the UPS is installed on a level floor suitable for \ncomputer or electronic equipment). \n \nThere is adequate workspace around the UPS and other cabinets. \n \nAdequate lighting is provided around all the UPS equipment. \n \nA 230 VAC service outlet is located within 7.5 meters of the UPS \nequipment. \n \nStartup and operational checks are performed by an authorized Eaton \nCustomer Service Engineer or by a qualified service personnel \nauthorized by Eaton. \n \n4.2.1 \nParallel system installation checklist \nAction \nYes/No \nEach cabinet in the parallel system is placed in its installed location. \n \nAll conduits and cables are properly routed to the UPSs and to the \nparallel tie cabinet. \n \nA readily accessible disconnect device is installed between the UPS \ninput and utility power. \n \nAll power cables are properly sized and terminated. \n \nNeutral conductors are installed between the cabinets as required. \n \nGround conductors are properly installed. \n \nCAN wiring between the UPSs is properly installed. \n \nPull chain wiring between the UPSs is properly installed. \n \nThere is adequate workspace around the UPSs, parallel tie cabinet, \nand other cabinets. \n \nUPS outputs are separated by MOBs with dual auxiliary contacts for \nthe control of the system. \n \nStartup and operational checks are performed by an authorized Eaton \nCustomer Service Engineer or by a qualified service personnel \nauthorized by Eaton. \n \n",
            "character_count": 1705,
            "word_count": 251
        },
        {
            "page_number": 26,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n27 (133) \n \n4.3 \nSite preparations \nFor the UPS system to operate at peak efficiency, the installation site \nmust meet the environmental parameters outlined in these instructions. \nIf the UPS needs to be operated at an altitude higher than 1 000 m \n(3 300 ft) contact your service representative for important information \nabout high altitude operation. The operating environment must meet the \nheight, clearance, and environmental requirements specified. \n4.3.1 \nEnvironmental and installation considerations \nThe UPS system installation must meet the following guidelines: \n• \nThe system shall be installed indoors on a level floor suitable for \ncomputer or electronic equipment. \n• \nThe system shall be installed in a temperature and humidity \ncontrolled area in which the dew point cannot be reached and that \nis free of conductive contaminants. \nFailure to follow guidelines may void your warranty. \nThe UPS equipment operating environment must meet the weight \nrequirements shown in Table 1, and the size requirements shown in \nFigure 2 through Figure 6. Dimensions are in millimeters (inches). \nTable 1. UPS cabinet weights \nMark \nWith package  \nkg (lb.) \nWithout package  \nkg (lb.) \nEaton 93E-15UI-N-64×9Ah-MBS \n307 (677) \n288 (635) \nEaton 93E-15UI-N-0-MBS \n145 (320) \n126 (278) \nEaton 93E-20I-N-64×9Ah-MBS \n307 (677) \n288 (635) \nEaton 93E-20I-N-0-MBS \n145 (320) \n126 (278) \nEaton 93E-30I-N-96×9Ah-MBS \n405 (893) \n386 (851) \nEaton 93E-30I-N-0-MBS \n174 (384) \n155 (342) \nEaton 93E-40I-N-128×9Ah-MBS \n533 (1 175) \n508 (1 120) \nEaton 93E-40I-N-0-MBS \n216 (476) \n194 (428) \n",
            "character_count": 1752,
            "word_count": 252
        },
        {
            "page_number": 27,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n28 (133) \n \nMark \nWith package  \nkg (lb.) \nWithout package  \nkg (lb.) \nEaton 93E-60-N-MBS \n246 (542) \n207 (456) \nEaton 93E-80-N-MBS \n290 (639) \n250 (551) \nThe UPS cabinet uses forced air cooling to regulate internal component \ntemperature. Air inlets are in the front of the cabinet and outlets are at \nthe rear of the cabinet. Allow clearance in front of and behind the cabinet \nfor proper air circulation. The clearances required around the UPS \ncabinet are shown in Table 2. \nTable 2. UPS cabinet clearances \nAt the top of the cabinet \n300 mm (12\") working space \nAt the front of the cabinet \n900 mm (36\") working space \nAt the back of the cabinet \nSee Table 3. \nAt the right side of the cabinet \nSee Table 3. \nAt the left side of the cabinet \nSee Table 3. \nThe basic environmental requirements for the operation of the UPS are \nas follows: \n• \nAmbient temperature range: from +0 to +40 °C (32–104 °F) \n• \nRecommended operating range: from +20 to +25 °C (68–77 °F) \n• \nMaximum relative humidity: 95%, non-condensing \n",
            "character_count": 1194,
            "word_count": 199
        },
        {
            "page_number": 28,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n29 (133) \n \nTable 3. Eaton 93E required clearance for paralleled adjacent UPS's or UPS and \nadjacent PDU \n \n15kVA/20kVA/30kVA/40kVA \n60kVA/80kVA \nAmbient \nD1 (mm) \nD2 (mm) \nD1 (mm) \nD2 (mm) \n25oC \n≥120 \n≤50 \n≥150 \n≤50 \n30oC \n35oC \n≥150 \n≥200 \n40oC \nNotes: \n• \nD1- clearance to the rear wall. \n• \nD2- Eaton 93E required clearance for paralleled adjacent UPS's or \nUPS and adjacent PDU. Parallel UPS should be as close as possible. \n• \nSome models that feature rear connections also require additional \nrear clearance to enable installation and connection. \n \n  CAUTION \n \nIf battery systems are located in the same room as the UPS, follow the \nbattery manufacturer's environmental requirements if they are more \nstringent than the UPS requirements. Operating temperatures above \nthe recommended range result in decreased battery life and \nperformance, and may reduce or void the battery warranty. \nIt is required that ventilation of the UPS room is arranged. Sufficient \namount of air cooling is needed to keep the maximum room temperature \nrise at the desired level: \n• \nTemperature rise of +5 °C maximum requires the airflow of 600 \nm³/h per 1 kW of losses. \n• \nTemperature rise of +10 °C maximum requires the airflow of \n300 m³/h per 1 kW of losses. \nAn ambient temperature from +20 °C to +25 °C is recommended to \nachieve a long life of the UPS and batteries. The cooling air that enters \nthe UPS must not exceed +40 °C. Avoid high ambient temperature, \nmoisture, and humidity. \n",
            "character_count": 1656,
            "word_count": 264
        },
        {
            "page_number": 29,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n30 (133) \n \nThe UPS ventilation requirements are shown in Table 4. \nTable 4. Air conditioning or ventilation requirements during full load operation \nModel \nkVA \nInput / \noutput \nvoltage \nHeat \nrejection \n(kW) \nHeat \nrejection \n(BTU/hr) \nEaton 93E-15UI-N-64×9Ah-MBS \n15 \n380/380 \n400/400 \n415/415 \n0.84 \n2 853 \nEaton 93E-15UI-N-0-MBS \n15 \n380/380 \n400/400 \n415/415 \n0.84 \n2 853 \nEaton 93E-20I-N-64×9Ah-MBS \n20 \n380/380 \n400/400 \n415/415 \n1.33 \n4 527 \nEaton 93E-20I-N-0-MBS \n20 \n380/380 \n400/400 \n415/415 \n1.33 \n4 527 \nEaton 93E-30I-N-96×9Ah-MBS \n30 \n380/380 \n400/400 \n415/415 \n1.84 \n6 293 \nEaton 93E-30I-N-0-MBS \n30 \n380/380 \n400/400 \n415/415 \n1.84 \n6 293 \nEaton 93E-40I-N-128×9Ah-MBS \n40 \n380/380 \n400/400 \n415/415 \n2.49 \n8 513 \nEaton 93E-40I-N-0-MBS \n40 \n380/380 \n400/400 \n415/415 \n2.49 \n8 513 \nEaton 93E-60-N-MBS \n60 \n380/380 \n400/400 \n415/415 \n3.57 \n12 181 \nEaton 93E-80-N-MBS \n80 \n380/380 \n400/400 \n415/415 \n4.57 \n15 593 \n",
            "character_count": 1101,
            "word_count": 148
        },
        {
            "page_number": 30,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n31 (133) \n \nFigure 2, Figure 3, Figure 4, Figure 5 and Figure 6 illustrate the UPS \ncabinet dimensions. The dimensions are in millimeters. Cable conduit \ninlets are illustrated with highlight. \n \nFigure 2. UPS cabinet dimensions (Eaton 93E 15-20 kVA front, rear and right side \nviews) \n \nFigure 3. UPS cabinet dimensions (Eaton 93E 30 kVA front, rear and right side \nviews) \n",
            "character_count": 549,
            "word_count": 84
        },
        {
            "page_number": 31,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n32 (133) \n \n \nFigure 4. UPS cabinet dimensions (Eaton 93E 40 kVA front, rear and right side \nviews) \n \nFigure 5. UPS cabinet dimensions (Eaton 93E 60-80 kVA front, rear and right \nside views) \n",
            "character_count": 367,
            "word_count": 56
        },
        {
            "page_number": 32,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n33 (133) \n \n \nFigure 6. UPS cabinet dimensions (bottom and top views) \n \nFigure 7. UPS cabinet centre of gravity (Eaton 93E 15-20 kVA) without batteries \n",
            "character_count": 328,
            "word_count": 48
        },
        {
            "page_number": 33,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n34 (133) \n \n \nFigure 8. UPS cabinet centre of gravity (Eaton 93E 15-20 kVA) with batteries \n \nFigure 9. UPS cabinet centre of gravity (Eaton 93E 30 kVA) without batteries \n",
            "character_count": 346,
            "word_count": 52
        },
        {
            "page_number": 34,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n35 (133) \n \n \nFigure 10. UPS cabinet centre of gravity (Eaton 93E 30 kVA) with batteries \n \nFigure 11. UPS cabinet centre of gravity (Eaton 93E 40 kVA) without batteries \n",
            "character_count": 345,
            "word_count": 52
        },
        {
            "page_number": 35,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n36 (133) \n \n \nFigure 12. UPS cabinet centre of gravity (Eaton 93E 40 kVA) with batteries \n",
            "character_count": 264,
            "word_count": 39
        },
        {
            "page_number": 36,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n37 (133) \n \n \nFigure 13. UPS cabinet centre of gravity (Eaton 93E 60 kVA) \n",
            "character_count": 249,
            "word_count": 37
        },
        {
            "page_number": 37,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n38 (133) \n \n \nFigure 14. UPS cabinet centre of gravity (Eaton 93E 80 kVA) \n4.3.2 \nUPS system power cabling preparation \nThe UPS system installation must meet the following guidelines: \n• \nThe system must be installed on a level floor suitable for computer \nor electronic equipment. \n• \nThe system must be installed in a temperature and humidity \ncontrolled indoor area free of conductive contaminants. \nFailure to follow guidelines may void your warranty. \nThe UPS equipment operating environment must meet the weight \nrequirements shown in Table 1 and the size requirements shown in \nFigure 2 through Figure 6. Dimensions are in millimetres. \n",
            "character_count": 818,
            "word_count": 123
        },
        {
            "page_number": 38,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n39 (133) \n \n \n  WARNING \n \nHIGH TOUCH CURRENT. EARTH CONNECTION ESSENTIAL BEFORE \nCONNECTING SUPPLY. As a result of the connected loads high \nleakage current is possible. Connection of the earth (ground) is \nrequired for proper product operation. Do not check UPS operation by \nremoval of the Earth (ground) connection. \nThe UPS unit is not suitable for IT (Isolated neutral or impedance-\nearthed neutral) and corner-earthed power distribution systems. \n \n \n  WARNING \n \nRISK OF ELECTRIC SHOCK. This UPS receives power from more than \none source. Disconnect the AC and the DC sources to de-energize the \nunit before service. After disconnecting the utility power and the DC \npower, authorized service personnel must wait at least 5 minutes for \ncapacitor bleed-off before attempting internal access to the UPS \nmodule. \nBackfeed protection is internally fitted in this device. \n \n. \n  DANGER \n \nRisk of voltage backfeed! \nBefore working on this circuit: \n• \nIsolate uninterruptable power systems (UPS). \n• \nCheck for hazardous voltage between all terminals including the \nprotective earth. \n \n• \nRefer to national and local electrical codes for acceptable external \ncabling practices. \n• \nTo allow for future kVA upgrades, consider installing a derated UPS \nusing cabling and external overcurrent protection breakers sized for \na fully rated UPS. \n",
            "character_count": 1522,
            "word_count": 221
        },
        {
            "page_number": 39,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n40 (133) \n \n• \nFor external wiring, use a minimum of 70°C copper cable. Cable \nsizes listed Table 5 are for copper cable only. If cables are run in an \nambient temperature greater than 30°C, higher temperature cable \nand/or larger size wire may be necessary. Cable sizes are based on \nusing the specified breakers. \n• \nIf installing an external maintenance bypass, all feeds to the UPS \nincluding the Rectifier Input Breaker (RIB) (if installed) must have a \nservice disconnect independent of the maintenance bypass power \npath. Most maintenance bypass solutions provide UPS input feeds \nderived from but isolated from the maintenance bypass power path. \nIf the maintenance bypass solution being installed does not provide \nsuch functionality, DO NOT use a single feeder breaker to supply \nboth the UPS and the maintenance bypass. \n• \nThe bypass feed into this equipment uses 5 wires (3 line \nconductors, a neutral conductor and a protective earthing \nconductor). The rectifier feed into this equipment uses 4 wires (3 \nline conductors and a protective earthing conductor). The phases \nmust be symmetrical about ground (from a Wye/Star source) for \nproper equipment operation. \n• \nParallel UPS input cable size requirements and output cable size \nrequirements from the UPSs to the tie cabinet are the same as \nthose for single systems. \n• \nThis device is not equipped with its own mains separation device. \nInstall a readily accessible disconnect device in all fixed input wiring. \n• \nInstall a proper 3-pole overcurrent disconnect device before \nconnecting to the UPS. The disconnect device shall disconnect \nsimultaneously all line conductors of the AC mains supply. \n• \nDo not disconnect neutral. Neutral is required for system operation. \n• \nIf a disconnect device interrupts the neutral conductor, it shall \nsimultaneously interrupt all line conductors. \n• \nWhen single-phase current exceeds 100 A, switches of protective \natmosphere must be equipped with arc-control device. It should be \nD-curve air switch with UL certification according to the customer \nrequirement. \n",
            "character_count": 2251,
            "word_count": 343
        },
        {
            "page_number": 40,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n41 (133) \n \n• \nThe UPS requires an input neutral connection. Make sure that an \ninput neutral is connected prior to energizing the UPS. If a 4-pole \nautomatic transfer switch is installed upstream of the UPS, it must \nwork with a break before make transition for the phase wires with a \nminimum transfer time of 50 ms. Neutral must work with a make \nbefore break transition. \nFigure 15 and Figure 16 show the location of the UPS power cable \nterminals. \nTable 5. Input / output ratings and external cabling recommendations for the \nEaton 93E 15-80 kVA \n \n \nUnits \nRating 50/60 Hz \nBasic unit rating \nkVA \n15 \n20 \n30 \n40 \n60 \n80 \nkW \n13.5 18 \n27 \n36 \n54 \n72 \nInput and output voltage \nVolts \n380/ \n400/ \n415 \n380/ \n400/ \n415 \n380/ \n400/ \n415 \n380/ \n400/ \n415 \n380/ \n400/ \n415 \n380/ \n400/ \n415 \nA: AC Input to UPS rectifier (0.99 \nminimum PF) \nFull load current plus battery \nrecharge current (3) phases \nAmps \n23 \n31 \n46 \n61 \n92 \n123 \nConductor size \n(phase L1, L2, \nL3, N) \nRecommended \nmm2  \n10 \n10 \n16 \n25 \n50 \n70 \nMaximum * \nmm2 \n25 \n25 \n25 \n25 \n70 \n70 \nB: AC input to UPS bypass (5-wire, \ndual feed) \nFull load current, (3) phases \nAmps \n22 \n29 \n43 \n58 \n87 \n115 \nConductor size \n(phase L1, L2, \nL3, N) \nRecommended \nmm2 \n10 \n10 \n16 \n25 \n50 \n70 \nMaximum * \nmm2 \n25 \n25 \n25 \n25 \n70 \n70 \nC: DC input from external battery \n(384 V) \n(1) positive, (1) negative \nTotal \nAmps  \n39 \n52 \n77 \n103 155 206 \nConductor size \nRecommended \nmm2 \n16 \n16 \n25 \n35 2x35 2x50 \nMaximum * \nmm2 \n50 \n50 \n50 \n50 2x70 2x70 \n",
            "character_count": 1676,
            "word_count": 296
        },
        {
            "page_number": 41,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n42 (133) \n \n \n \nUnits \nRating 50/60 Hz \nD: AC output to critical load (5-wire) \nFull load current, (3) phases \nAmps  22 \n29 \n43 \n58 \n87 \n115 \nConductor size \n(phase L1, L2, \nL3, N) \nRecommended \nmm2 \n6 \n6 \n10 \n16 \n35 \n50 \nMaximum * \nmm2 \n25 \n25 \n25 \n25 \n70 \n70 \nProtective earth \nRecommended \nmm2 \n10 \n10 \n16 \n16 \n25 \n35 \nMaximum * \nmm2 \n25 \n25 \n25 \n25 \n70 \n70 \n* The maximum cable size that can be routed inside the UPS and fit the cable \nterminals. \n** Neutral wire must be sized according to the load. With non-linear load \nequipment, neutral wire of a rating 1.7 times the phase wire is recommended. \nThe cable recommendations are for 70 degree C-rated copper cables in \naccordance with IEC 60364-5-52. \n \n \nNOTE: Callout letters A, B, C, and D map to Figure 33 and Figure 34. \n \n  \n  CAUTION \n \nExternal overcurrent protection is not provided by this product, but is \nrequired by codes. See Table 5 for cabling recommendations. If an \ninput/output lockable disconnect is required, it is supplied by the user. \nWhen connecting external batteries to the Eaton 93E UPS, Eaton \nrecommends that you use the following NZM series molded case circuit \nbreakers: \n \nType \nArticle no \nEaton 93E 15-20kVA \nNZMH2-A63 \n259097 \nEaton 93E 30kVA \nNZMH2-A100 \n259099 \nEaton 93E 40kVA \nNZMH2-A125 \n259100 \n",
            "character_count": 1467,
            "word_count": 239
        },
        {
            "page_number": 42,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n43 (133) \n \n \nType \nArticle no \nEaton 93E 60kVA \nNZMN2-A200 \n259093 \nEaton 93E 80kVA \nNZMN2-A320 \n109669 \nUse of 4-pole breakers in the AC inputs of the UPS is not recommended. \nNeutral transfer must be overlapping (make-before-break). \nCable lugs must be used for mounting the cabling to the UPS power \ncabling terminals. \nTable 6. UPS external power cable terminations for the Eaton 93E 15-80 kVA \nTerminal function \nTerminal \nBus landing \nTightening torque \n[Nm] \nAC input to rectifier \nL1, L2, L3, N \nM8 screw mounting \n12 \nAC input to bypass \nL1, L2, L3, N \nM8 screw mounting \n12 \nAC output to critical \nload \nL1, L2, L3, N \nM8 screw mounting \n12 \nDC input from external \nbattery \nBattery (+) \nBattery (-) \nM8 screw mounting \n12 \nCustomer earth, 15-\n20 kVA \nPE (Earthing) \nM6 screw mounting \n9 \nCustomer earth, 30-\n40 kVA \nPE (Earthing) \nM8 screw mounting \n24 \nTable 7. Recommended ratings for rectifier input, bypass and output circuit \nbreakers or fuses \n \n \nRectifier input \nUPS \noutput/bypass \nBattery \nRated \npower \nRated \nvoltage \n[V] \nRated \ncurrent \n[A] \nFuse \nrating \n[A] \nRated \ncurrent \n[A] \nFuse \nrating \n[A] \nRated \ncurrent \n[A] \nFuse \nrating \n[A] \n15 kVA \n380/400/415 \n23 \n40 \n22 \n25 \n39 \n63 \n20 kVA \n380/400/415 \n31 \n40 \n29 \n32 \n52 \n63 \n",
            "character_count": 1431,
            "word_count": 227
        },
        {
            "page_number": 43,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n44 (133) \n \n \n \nRectifier input \nUPS \noutput/bypass \nBattery \nRated \npower \nRated \nvoltage \n[V] \nRated \ncurrent \n[A] \nFuse \nrating \n[A] \nRated \ncurrent \n[A] \nFuse \nrating \n[A] \nRated \ncurrent \n[A] \nFuse \nrating \n[A] \n30 kVA \n380/400/415 \n46 \n63 \n43 \n50 \n77 \n100 \n40 kVA \n380/400/415 \n61 \n80 \n58 \n63 \n103 \n125 \n60 kVA \n380/400/415 \n92 \n125 \n87 \n100 \n155 \n200 \n80 kVA \n380/400/415 \n123 \n160 \n115 \n125 \n206 \n250 \n \n \n  CAUTION \n \nTo reduce the risk of fire, connect only to a circuit provided with \nmaximum input circuit breaker current ratings from Table 7 in \naccordance with local regulations. \nThe line-to-line unbalanced output capability of the UPS is limited only by \nthe full load per phase current values for AC output to critical load shown \nin Table 5. The recommended line-to-line load unbalance is 50% or less. \nReadily accessible disconnect devices (rectifier, bypass and output \novercurrent protection and rectifier, bypass and output disconnect \nswitches) are to be supplied by the customer. Table 7 lists the \nrecommended rating for the circuit breakers or fuses. \nThere is no DC disconnect device within the UPS. A battery disconnect \nswitch is recommended, and may be required by local codes when \nbatteries are remotely located. The battery disconnect device should be \ninstalled between the battery and the UPS in the immediate vicinity of \nthe UPS. \nFor parallel systems sharing a common battery source, there must be a \ndisconnection device between the UPS and battery for each UPS. \nExternal DC input overcurrent protection and disconnect switch for the \nremote battery location is to be provided by the user. Table 7 lists the \nmaximum rating for continuous-duty rated circuit breakers satisfying the \ncriteria for both. \n",
            "character_count": 1918,
            "word_count": 297
        },
        {
            "page_number": 44,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n45 (133) \n \nBattery voltage is computed at 2 volts per cell. Rated battery current is \ncomputed at 2 volts per cell. The battery cabling used between the \nbattery and the UPS should not allow a voltage drop of more than 1% of \nnominal DC voltage at rated battery current. If the conductors used for \nDC input from the battery cabinets to the UPS are those provided by the \nUPS manufacturer, and the UPS and battery cabinets are manufactured \nby the same supplier, then it is acceptable if they do not meet the noted \nminimum conductor sizes. \n4.3.3 \nUPS system interface wiring preparation \nControl wiring for features and options should be connected at the \ncommunication interface terminal blocks located inside the UPS. \n \n  WARNING \n \nDo not connect relay contacts directly to the mains-related circuits. \nReinforced insulation to the mains is required. \n \n \n  CAUTION \n \nAll the communication interfaces are SELV circuits. When connecting \nto other equipment, make sure that you maintain this characteristic. \nRead and understand the following notes while planning and performing \nthe installation: \n• \nInterface wiring should be rated for a minimum of 24 V, 1A. \n• \nFor interface wiring from 30 V to 600 V, the wire should be rated for \na minimum of 600 V, 1 A. \n• \nBecause of the remote EPO and signal input wiring route in the \nUPS cabinet, the wire should be rated for a minimum of 300 V. \n• \nUse twisted-pair wires for each input and return or common. \n• \nAll interface wiring and conduit is provided by the operator. \n• \nWhen installing external interface wiring between a remote EPO or \nsignal input and the UPS interface terminals, conduit must be \ninstalled between each device and the UPS cabinet. \n",
            "character_count": 1888,
            "word_count": 308
        },
        {
            "page_number": 45,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n46 (133) \n \n• \nIf you are using the power terminal wiring channel, keep the \ninterface wiring separate from the power wiring or use shielded \nwire. \n• \nIf using a conduit, install the interface wiring in a separate conduit \nfrom the power wiring. \n• \nAll signal inputs require an isolated normally-open contact or switch \n(rated at a minimum of 24 Vdc, 20 mA) connected between the \nalarm input and the common terminal. All control wiring and switch \ncontacts are customer-supplied. \n• \nLAN and telephone drops for use with MiniSlot connectivity cards \nmust be supplied by the customer. \n• \nThe remote EPO feature opens all the relays in the UPS cabinet and \nisolates power from your critical load. Local electrical codes may \nalso require tripping upstream protective devices to the UPS. \n• \nThe remote EPO switch must be a latching-type switch that is not \ntied to any other circuits. \n• \nIf you are using a normally-closed remote EPO switch, a jumper \nwire must be connected between pins 3 and 4 on the remote EPO \nterminal block. \n• \nThe remote EPO wiring should be a minimum of 0.5 mm² and a \nmaximum of 2.0 mm². \n• \nThe remote EPO switch wiring must be in accordance with local \nregulations. \n• \nThe maximum distance between the remote EPO and the UPS \nmust not exceed 150 metres (500 feet). \n4.4 \nInspecting and unpacking the UPS cabinets \nThe cabinet is shipped bolted onto a wooden pallet and protected with \nan outer wood container. \n \n  WARNING \n \nThe UPS cabinet is heavy (see Table 1). If you do not follow the \nunpacking and unloading instructions closely, the cabinet may tip and \ncause serious injury. \n \n",
            "character_count": 1795,
            "word_count": 298
        },
        {
            "page_number": 46,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n47 (133) \n \n \n  CAUTION \n \nDo not install a damaged cabinet. Report any damage to the carrier and \ncontact an Eaton service representative immediately. \n \n \nNOTE: For the following step, make sure that the forklift or pallet jack \nis rated to handle the weight of the cabinet (see Table 1 for cabinet \nweight). \n1. Use a forklift or pallet jack to \nmove the packaged cabinet to \nthe installation site, or as close \nas possible, before unpacking. \nIf possible, move the cabinets \nusing the pallet. Insert the \nforklift or pallet jack forks \nbetween the supports on the \nbottom of the pallet (see Figure \n7 through Figure 14 for the UPS \ncabinet centre of gravity \nmeasurements). \n \n \n  CAUTION \n \nDo not tilt the UPS cabinets more than 10° from the vertical or the \ncabinets may tip over. \n \n2. Make a visual inspection and \ncheck that there are no signs of \nshipping damages. Check the \nindicators. See the instructions \nnext to the indicators on the \npackage. \n \n",
            "character_count": 1138,
            "word_count": 182
        },
        {
            "page_number": 47,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n48 (133) \n \n3. Set the pallet on a firm, level surface, allowing a minimum clearance \nof 3 meters (10 feet) on each side for removing the cabinet from the \npallet. \n4. Remove the plastic support \nbands from the cardboard box. \n5. Remove the ramp from the \npallet and save it for removing \nthe UPS cabinet from the pallet \n(see Section 5.2). \n6. Remove the roof part of the \ncardboard box. \n7. Remove the corner supports. \n \n8. Remove the cardboard walls \nfrom the cabinet. \n \n9. Remove the inner protective packaging. Retain the ramp brackets. \n10. Recycle the remainder of the outer shipping container and the inner \nprotective packaging in a responsible manner. \n11. Inspect the contents for any evidence of physical damage, and \ncompare each item with the Bill of Lading. If damage has occurred or \nshortages are evident, contact an Eaton service representative \nimmediately to determine the extent of the damage and its impact on \nfurther installation. \n \nNOTE: While waiting for installation, protect the unpacked cabinet \nfrom moisture, dust, and other harmful contaminants. Failure to store \nand protect the UPS properly may cause damages to the equipment \nand void the warranty. \n",
            "character_count": 1362,
            "word_count": 215
        },
        {
            "page_number": 48,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n49 (133) \n \n5 \nUPS system installation \n5.1 \nPreliminary installation information \nThe customer must supply the wiring to connect the UPS to the local \npower source. The electrical installation procedure is described in the \nfollowing section. The installation inspection and the initial start-up of the \nUPS and installing an extra battery cabinet must be carried out by a \nqualified service personnel authorized by Eaton. \n \n  WARNING \n \nOnly qualified personnel are allowed to perform the installation. See \nthe installation instructions before connecting to the supply. \nRefer to the following while installing the UPS system: \n• \nChapter 3 for cabinet dimensions, equipment weight, cabling and \nterminal data, and installation notes. \nDo not tilt the cabinets more than ±10° during the installation. \nIf perforated floor tiles are required for ventilation, place them in front of \nthe UPS. \nThe UPS unit is not suitable for IT (Isolated neutral or impedance-earthed \nneutral) or corner-earthed power distribution systems. \n5.2 \nUnloading the UPS cabinet from the pallet \nThe UPS cabinet is bolted to a wooden pallet supported by wooden \nskids. To remove the pallet: \n \n  WARNING \n \nThe UPS cabinet is heavy (see Table 1). If unpacking and unloading \ninstructions are not closely followed, the cabinet may tip and cause \nserious injury. \n \n",
            "character_count": 1518,
            "word_count": 225
        },
        {
            "page_number": 49,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n50 (133) \n \n \n  CAUTION \n \nDo not tilt cabinet more than 10° from vertical. \nTo prevent damages, lift the cabinets only with a forklift. \n \n \nNOTE: For the following steps, make sure that the forklift or pallet jack \nis rated to handle the weight of the cabinet (see Table 1 for cabinet \nweight). \n \n1. If not already accomplished, use a forklift or pallet jack to move the \nUPS cabinet to the installation area, or as close as possible, before \nunloading from the pallet. Insert the forklift or pallet jack forks \nbetween the supports on the bottom of the pallet (see Figure 7 \nthrough Figure 14 for the UPS cabinet centre of gravity \nmeasurements). \n2. Attach the ramp to the front of \nthe pallet. \n \n",
            "character_count": 877,
            "word_count": 144
        },
        {
            "page_number": 50,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n51 (133) \n \n3. Remove the 4 bolts that secure \nthe front shipping bracket to \nthe cabinet and the 4 bolts that \nsecure the bracket to the pallet. \nIf you are not installing the \ncabinet permanently, retain the \nshipping bracket and securing \nhardware for later use. \n4. If the levelling feet are not fully \nretracted, turn the levelling feet \nuntil they are retracted. \n \n5. Remove the 4 bolts that secure the rear shipping bracket to the \ncabinet and the 4 bolts that secure the bracket to the pallet. If you \nare not installing the cabinet permanently, retain the shipping bracket \nand securing hardware for later use. \n \n \n  WARNING \n \nDo not stand directly in front of the pallet while unloading the cabinet. \nIf unloading instructions are not closely followed, the cabinet may \ncause serious injury. \n6. Slowly roll the cabinet toward \nthe front of the pallet. Continue \nrolling the cabinet down the \nramp until the cabinet is clear of \nthe ramp. \n \n7. Roll the cabinet to its final installation location. \n8. If you are not installing the cabinet permanently, retain the shipping \nbrackets and hardware. Otherwise, recycle the pallet, ramp, and \nshipping brackets in a responsible manner. \n",
            "character_count": 1370,
            "word_count": 218
        },
        {
            "page_number": 51,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n52 (133) \n \n9. Secure the UPS cabinet in \nposition by lowering the \nlevelling feet until the cabinet is \nnot resting on the casters and \nthe cabinet is level. \n \n10. If you are permanently mounting the system, proceed to Step 11. \n11. Using the retained hardware, reinstall the shipping brackets removed \nin Step 2 and Step 5 to the front and rear of the UPS cabinet with the \nangle facing outward. \n12. Secure the cabinet to the floor with customer-supplied hardware. \n0. \n. \n  DANGER \n \nOnly authorized personnel are allowed to perform battery assembly \nand connection to the UPS.  \n5.3 \nExternal power cabling installation \n \n  CAUTION \n \nTo maintain the product safety and all other design features, make \nsure that you reattach all plates and covers removed during the \ninstallation after the installation. \nUse cable lugs for mounting the cabling to the UPS power cabling \nterminals. \nProvide strain relief for the customer cabling. Install a cable gland plate \nto the cable inlet used for routing the customer cabling inside the UPS. \n \n \nNOTE: See Figure 2 through Figure 6 and Figure 22 for the cable entry \npoints. \n",
            "character_count": 1300,
            "word_count": 206
        },
        {
            "page_number": 52,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n53 (133) \n \nTo install wiring: \n1. \nRemove the dead front and back plate from the UPS. \n2. \nRoute the cables to the UPS terminal blocks in the UPS through the \ncable entry point at the rear of the UPS cabinet. See Figure 15 and \nFigure 16 for cable access information and terminal locations. \n3. \nGround the UPS according to local and/or national electrical cabling \ncodes by routing and connecting the ground cable to the grounding \nterminal. \n4. \nConnect phase L1, L2 and L3 rectifier input power cabling from the \nutility source to the rectifier input, see Section 4.3.2 for cabling and \ntermination requirements. \n5. \nConnect phase L1, L2, L3 and neutral bypass input power cabling \nfrom the utility source to the bypass input terminals and neutral \nterminals. See Section 4.3.2 for cabling and termination \nrequirements. \n6. \nConnect phase L1, L2, L3 and neutral power wiring from the output \nterminals to the critical load. See Section 4.3.2 for wiring and \ntermination requirements. \n7. \nIf you are wiring interface connections, proceed to Section 5.4. \n8. \nReinstall the dead front and back plate to the UPS \n \n \n  WARNING \n \nHigh touch current! It is essential that you connect the earth before \nconnecting the supply. As a result of the connected loads, high leakage \ncurrent is possible. Connection of the earth (ground) is required for \nproper product operation. Do not check UPS operation by removing the \nearth (ground) connection. \nBAT+ and BAT- are the terminals connected to the battery cabinet. \nUse red cable for Battery+ polarity and black or blue cable for Battery - \npolarity. \nConnect the input neutral line directly to the input “N” terminal. \nThere are protective earthing terminals within the UPS for mains \nsupply, load supply and battery. The battery cabinet earth connection \nshall be connected to the earthing terminal within the UPS. \n \n",
            "character_count": 2042,
            "word_count": 324
        },
        {
            "page_number": 53,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n54 (133) \n \n \nFigure 15. Power terminal locations 20-40 kVA \n1. \nGround terminals \n2. \nDC input from external battery + \n3. \nDC input from external battery - \n4. \nNot used \n5. \nAC output to critical load L1 \n6. \nAC output to critical load L2 \n7. \nAC output to critical load L3 \n8. \nNeutral (N) \n9. \nAC input to UPS bypass L1 \n10. \nAC input to UPS bypass L2 \n11. \nAC input to UPS bypass L3 \n12. \nNeutral (N) \n13. \nAC input to UPS rectifier L1 \n14. \nAC input to UPS rectifier L2 \n15. \nAC input to UPS rectifier L3 \n16. \nNeutral (N) \n",
            "character_count": 705,
            "word_count": 125
        },
        {
            "page_number": 54,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n55 (133) \n \n \nFigure 16 Power terminal locations 60-80 Kva \n1. \nGround terminals \n2. \nAC input to UPS rectifier L1 \n3. \nAC input to UPS rectifier L2 \n4. \nAC input to UPS rectifier L3 \n5. \nNeutral (N) \n6. \nAC input to UPS bypass L1 \n7. \nAC input to UPS bypass L2 \n8. \nAC input to UPS bypass L3 \n9. \nAC output to critical load L1 \n10. \nAC output to critical load L2 \n11. \nAC output to critical load L3 \n12. \nDC input from external battery + \n13. \nDC input from external battery – \n14. \nNeutral (N) \n",
            "character_count": 671,
            "word_count": 119
        },
        {
            "page_number": 55,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n56 (133) \n \n5.4 \nBattery system installation \n. \n  DANGER \n \nThis UPS may have internal batteries. The batteries are designed to \ndeliver a large amount of energy and an incorrect connection may lead \nto a short circuit and cause serious injuries to the personnel or \ndamages to the equipment. In order to avoid damages to the \nequipment or injuries to personnel, only commissioning personnel are \nallowed to perform the connection of these batteries. \nIf installing a customer-supplied battery system, install the battery \nsystem according to the battery and battery system manufacturer’s \ninstructions and all the applicable national codes and regulations. Only \nqualified personnel may install the battery system. Battery cables must \nbe protected against short circuit and overload, that is, the battery \nsystem must include proper fuses or breaker with protection function. \nGround the external battery cabinet to the UPS. \nIn the models that contain internal batteries, internal battery circuit is \nopen during transportation. The internal battery cabling must be \nconnected before UPS start-up. Note that only commissioning personnel \nare allowed to perform the connection \n \nNOTE: For more information about the installation space, safe \noperation and working, see Safety requirements for secondary \nbatteries and battery installations IEC 62485-2. \nDoors to battery rooms and cabinets must be marked with warning \nlabels as follows: \n• \n\"Dangerous voltage\", if the battery voltage is more than 60 V. \n• \nBarring sign for \"Fire, naked flames, smoking prohibited\". \n• \nWarning sign \"Accumulator, Battery Room\" to indicate corrosive \nelectrolyte, explosive gases, dangerous voltages and currents. \n",
            "character_count": 1878,
            "word_count": 271
        },
        {
            "page_number": 56,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n57 (133) \n \n5.4.1 \nExternal battery cabinet installation \n \nNOTE: Do not connect external batteries to a UPS that contains internal \nbatteries. \nWhen Eaton 93E 15-80 kVA UPS is in battery mode, the power is \nprovided by internal or external batteries. The UPS can be equipped with \nup to 4 external battery cabinets (EBCs) containing valve-regulated lead-\nacid (VRLA), maintenance-free batteries. The UPS has 32 batteries per \nstring, if using internal batteries. A single EBC can contain 32-40 \nbatteries per string. Power and control wiring are not supplied with the \nUPS. \nWhen installing Eaton external battery cabinets (EBCs), refer to the \nmanufacturer’s installation manual. \nIf installing a customer-supplied battery system, install the battery \nsystem according to the battery and battery system manufacturer’s \ninstructions and all the applicable codes and regulations. \nCable entry to the UPS is at the rear of the UPS. External DC input \novercurrent protection and disconnect switch for a remote battery \nlocation is to be provided by the user. \nBefore you connect the external battery, read the notice and warning \nlabel on the battery cabinet. \n. \n  DANGER \nA single EBC for Eaton 93E 15-40kVA models contains 32 batteries per \nstring and for Eaton 93E 60-80kVA models contains 32-40 blocks. \n \n",
            "character_count": 1483,
            "word_count": 224
        },
        {
            "page_number": 57,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n58 (133) \n \n \n  WARNING \n \nIn the event of a malfunction, the battery cabinet chassis or battery \ncabinet frames may become live! \nTake special care when working with the battery cabinet associated \nwith the equipment. Make sure that the battery number is suited to \nthe setting of the battery charging voltage before installing the battery. \nWhen the battery cabinet is connected, the overall voltage exceeds \nnominal voltage. It is very important that you make sure that the \nbatteries are installed separately, in a dedicated battery cabinet. \nDo not exceed the battery back-up time of one hour. \n \n \n  CAUTION \n \nThe most common battery type used in UPS installations is the valve-\nregulated battery. Valve-regulated cells are not sealed. The amount of \ngas given off is less than for flooded cells, but when planning the \nbattery installation, allowance must be made for adequate ventilation \nand heat dissipation. \nValve-regulated cells are not completely maintenance-free. They must \nbe kept clean and their connections checked periodically to ensure that \nthey are tight, and that there is no evidence of corrosion. The batteries \nlose charge during transportation and storage, so before you attempt \nto carry out an autonomy test, make sure that the batteries are fully \ncharged as this may take several hours. Cell performance typically \nimproves after a few discharge/recharge cycles. \nThe requirements of the EC directives are satisfied when battery \ncabinets are used with original accessories. If alternative batteries are \nused, make sure that the applicable EC directives are met and declare \nconformity. \nConnect the battery cabinet as follows: \n1. \nTurn off the UPS. \n2. \nCheck that all the external battery breakers are open. \n3. \nConnect PE first. \n",
            "character_count": 1943,
            "word_count": 295
        },
        {
            "page_number": 58,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n59 (133) \n \n4. \nConnect the battery cabinet(s) with cables sized according to the \ncable cross section and protective device. \n \nNOTE: PE must be connected to the UPS grounding terminal. \n5. \nConnect the battery cabinet(s) to the BAT+ and BAT- terminals. \nRefer to instructions provided with the battery cabinet or by vendor. \nA readily accessible disconnect device must be supplied between the \nbattery system and the UPS. \n \nFigure 17. Connection between UPS and battery cabinet \n1. \nBAT+ \n2. \nBAT– \n3. \nPE (protective earthing) \n4. \nBattery breaker \n5. \nPE (protective earthing) \n \n  WARNING \n \nEnsure correct polarity! \n5.4.2 \n1 + 1 common battery system \nEaton 93E 15-80 kVA supports common battery configuration in a 1+1 \nredundant system containing 2 UPS's connected in parallel. The system \nmust be configured for redundancy, meaning that the parallel system is \ndesigned to support the load up to 1 UPS capacity. \nThe 1 + 1 common battery UPS system must be configured by a \nqualified service engineer. \n",
            "character_count": 1187,
            "word_count": 182
        },
        {
            "page_number": 59,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n60 (133) \n \n \nNOTE: The common battery configuration can only be used in a \nsystem described above. \n \nFigure 18. Common battery configuration in a redundant 1+1 system \nA \nUPS 1 \n1 \nBattery breaker \nB \nUPS 2 \n2 \nBattery \nC \nExternal battery cabinet \n3 \nPE \n \n4 \n+ \n \n5 \n- \n5.5 \nInstalling interface connections \n \n  CAUTION \n \nThe interface cabling must be anchored to the UPS door (onto a \nsurface that is not covered when the door is closed). Make sure that \nthe removal of the UPM fan pan is possible without removal of the \ninterface cabling. \n",
            "character_count": 723,
            "word_count": 116
        },
        {
            "page_number": 60,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n61 (133) \n \n5.5.1 \nInstalling signal input connections \nTo install wiring: \n1. \nMake sure that the UPS system is turned off and all power sources \nare removed. See Chapter 7 for shutdown instructions. \n2. \nTo locate the appropriate terminals and review the cabling and \ntermination requirements, see Section 4.3.3, Table 8, Figure 15 and \nFigure 16. \n3. \nRoute the interface cables to the UPS via the right side panel or the \nknockout at the top of the cabinet, see Figure 22 and Figure 23. \n4. \nAnchor the cabling to the UPS door, see Figure 23. \n5. \nConnect the signal input interface cabling as shown in Table 8 and \nFigure 21. \n6. \nIf you are cabling parallel connections, proceed to Section 5.6. If you \nare cabling MiniSlot connections, proceed to Section 5.6.1. \n \nFigure 19. Interface terminal locations \n1. \nInterface terminals and \nMiniSlot communications bays \n2. \nInterface cable access \n",
            "character_count": 1074,
            "word_count": 170
        },
        {
            "page_number": 61,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n62 (133) \n \n \nFigure 20. Interface terminal detail (terminal cover removed) \n1. \nMiniSlot communication bay 2 \n2. \nMiniSlot communication bay 1 \n3. \nSignal inputs \n4. \nRemote EPO terminals \n5. \nPull chain terminals \n6. \nParallel CAN input (RJ45) \n7. \nParallel CAN output (RJ45) \n \nFigure 21. Signal input terminal block connector assignments \n1. \nSignal input 1 \n2. \nSignal input 2 \n3. \nSignal input 3 \nTable 8. Signal input connections \nSignal input \nterminal \nName \nDescription \n1 \nBA1: Signal input 1+ \nInput: Programmable UPS alarm, \nactivated by a remote dry contact \nclosure. \n2 \nBA1: Signal input 1- \n",
            "character_count": 782,
            "word_count": 116
        },
        {
            "page_number": 62,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n63 (133) \n \nSignal input \nterminal \nName \nDescription \n3 \nBA2: Signal input 2+ \nInput: Programmable UPS alarm, \nactivated by a remote dry contact \nclosure. \n4 \nBA2: Signal input 2- \n5 \nBA3: Signal input 3+ \nInput: Programmable UPS alarm, \nactivated by a remote dry contact \nclosure. \n6 \nBA3:Signal input 3- \n \n \nFigure 22.Interface cable access \n",
            "character_count": 520,
            "word_count": 76
        },
        {
            "page_number": 63,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n64 (133) \n \n \nFigure 23. Communication interface cable routing for Eaton 93E 60-80 kVA \n5.6 \nInstalling parallel wiring and connections \nTo install wiring: \n1. \nMake sure that the UPS system is turned off and all power sources \nare removed. See Chapter 7 for shutdown instructions. \n2. \nInstall the power wiring according to Figure 25. \n",
            "character_count": 511,
            "word_count": 77
        },
        {
            "page_number": 64,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n65 (133) \n \n \n  CAUTION \n \nIn a parallel system, the combined input and output cable length \nshould be in accordance with the following rule. It should be designed \nto ensure that wiring impedance from the point of supply to the UPS \ninput and from the UPS output to the load connection for each UPS \nmodule in a multi-module system is equal, or within a tolerance of \napproximately ±10%. This is to ensure approximately equal current \nsharing when in the static bypass mode and to restrain input/output \nhigh frequency loop current of a parallel system.  \nTotal length: 1A + 1B = 2A + 2B = 3A + 3B = 4A + 4B  \nIf you are installing only two UPS modules (redundant), this \nrequirement is no longer required, as each UPS is capable of \nsupporting the full bypass requirement. However, this would preclude \nfuture expansion. \nMake sure that each UPS static bypass and the external bypass switch \n(if installed) is fed from a single common source. If each UPS is fed \nwith a separate rectifier source, consult Eaton for advice on \ncompatibility. \n",
            "character_count": 1218,
            "word_count": 202
        },
        {
            "page_number": 65,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n66 (133) \n \n \nFigure 24.Parallel UPS control wiring \nA \nTie cabinet \nF \nUPS 4 \nB \nTerminating jumper \nG \nSignal input CN9 \nC \nUPS 1 \nH \nPull chain CN4 \nD \nUPS 2 \nI \nTwisted pairs \nE \nUPS 3 \nJ \nCustomer terminal block connections \n \nFigure 25.Parallel UPS system connections \n1 \nCabling to UPS bypass input \n3 \nCabling to UPS rectifier input \n2 \nOutputs from UPSs \n4 \nBattery \n",
            "character_count": 550,
            "word_count": 88
        },
        {
            "page_number": 66,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n67 (133) \n \n \nNOTE: Module output breakers (MOBs) allow the output of a UPS to \nbe disconnected from other UPSs and the system load for \nmaintenance and service. Design considerations assume that each \nUPS has a module output breaker (MOB). The breaker should also \ndisconnect the neutral for improved safety during maintenance. \nThe MOB must have at least one normally open (N.O.) and one \nnormally closed (N.C.) contact. These contacts must not share a \ncommon terminal. The N.C. contact is connected to the corresponding \nUPS’s input used for signal input. The N.O. contact is used to \ndisconnect the bypass pull-chain when the MOB is open. Figure 24 and \nFigure 25 show the principles of paralleled UPS systems including \nMOBs and outputs from UPSs. \n3. \nTo locate the appropriate terminals and review the wiring and \ntermination requirements, see Section 4.3.3, Table 9, Figure 20, \nFigure 22, and Figure 26. \n \nFigure 26.Pull chain terminal block connector assignments \nA \nPull chain \n \n \nTable 9. Pull chain connections \nPull chain \nterminal \nName \nDescription \n1 \nPull chain + \nOutput: Backup control for parallel \noperation. \n2 \nPull chain – \n",
            "character_count": 1326,
            "word_count": 205
        },
        {
            "page_number": 67,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n68 (133) \n \n4. \nRemove the small parts from the knockout in the right side plate. \n5. \nRoute and install the RJ-45 Controller Area Network (CAN) cables \nbetween the UPS cabinets. See Figure 20, Figure 24 and Figure 25 \nfor wiring information. \n6. \nRoute and install pull chain wiring (twisted wires 0.5-2.0 mm2) \nbetween the UPS cabinets and cabinet MOBs. See Figure 20, \nFigure 24 and Figure 26 for wiring information. \n7. \nAnchor the cabling to the UPS door. \n8. \nIf you are wiring MiniSlot connections, proceed to Section 5.6.1. \n5.6.1 \nInstalling MiniSlot interface connections \n \nNOTE: The LAN drop for connection to the UPS communications card \nis to be supplied by the customer. \nFor installation and setup of a MiniSlot card, contact an Eaton service \nrepresentative (see Section 2.7) \nTo install wiring: \n1. \nIf not already installed, install the LAN drop. \n2. \nRoute and install the LAN and other cables to the appropriate \nMiniSlot cards. See Figure 19 and Figure 20 for the MiniSlot \ncommunication bay locations. \n3. \nAnchor the cabling to the UPS door. \n4. \nRefer to the manual supplied with the MiniSlot card for operator \ninstructions. \n5. \nInstall the power terminal cover using the provided hardware. \n5.7 \nInstalling a remote EPO switch \nA latching-type remote Emergency Power-off (EPO) switch can be used \nin an emergency to shut down the UPS and remove power to the critical \nload from a location away from where the UPS is installed. \n",
            "character_count": 1630,
            "word_count": 262
        },
        {
            "page_number": 68,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n69 (133) \n \n \nNOTE: Before you install a remote EPO switch, make sure that the \nUPS was installed according to the instructions in Section 5.3. \nWhen you install the remote EPO switch, install a conduit between the \ndevice and the UPS cabinet for wiring the switch. \nThe remote EPO switch must be a normally-open or normally-closed \nlatching-type switch that is not tied to any other circuits. \nThis procedure is intended for installing the Eaton-supplied remote \nEPO switch. If you are installing another manufacturer's switch, use \nthis procedure, and Figure 27 and Figure 28 as a guide. \nMake sure that the wiring of the remote EPO switch is in accordance \nwith local regulations. \nTo install a remote EPO switch: \n1. \nMake sure that the UPS system is turned off and all power sources \nare removed. See Section 7 for shutdown instructions. \n2. \nMount the remote EPO switch securely. Recommended locations \nfor the remote EPO switch include the operator's consoles or near \nexit doors. \n3. \nTo locate the appropriate terminals and review the wiring and \ntermination requirements, see Section 4.3.3, Table 10, Figure 19, \nFigure 20, and Figure 27. \n \nFigure 27. Remote EPO terminal block connector assignments \nA \nNormally closed remote EPO \ncontacts \nB \nNormally open remote EPO \ncontacts \n",
            "character_count": 1466,
            "word_count": 230
        },
        {
            "page_number": 69,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n70 (133) \n \nTable 10. Remote EPO connections \nRemote \nEPO \nterminal \nDescription \n1 \nInput: a normally-closed dry contact used to activate UPS EPO \nfrom a remote switch. \n2 \n3 \nInput: a normally-open dry contact used to activate UPS EPO \nfrom a remote switch. \n4 \n4. \nConnect the wiring as shown in Table 11 and Figure 28 for a \nnormally-open remote EPO or Table 12 and Figure 29 for a normally-\nclosed remote EPO. \n5. \nIf you are using a normally-closed remote EPO switch, connect a \njumper wire between pins 3 and 4 on the remote EPO terminal \nblock. \n6. \nIf you are installing multiple remote EPO switches, wire the \nadditional switches in parallel with the first remote EPO.  \n7. \nIf required, install wiring from the remote EPO switch to the trip \ncircuitry of the upstream protective devices. A second contact block \nis provided on the remote EPO switch for this function. Make sure \nthat the wiring of the remote EPO switch is in accordance with local \nregulations. \nTable 11. Normally-open remote EPO wire connections \nFrom remote EPO \nstation(s) switch \ncontact block (either \nblock) \nTo remote EPO \nterminal block \non back of UPS \ncabinet \nWire size \nTightening \ntorque \n3 N.O. 3 \nSee Figure 28 \nfor wiring \nTwisted wires (2) \n(0.5 -2.0 mm2) \n0.8 Nm \n4 N.O. 4 \n \n",
            "character_count": 1447,
            "word_count": 239
        },
        {
            "page_number": 70,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n71 (133) \n \n \nFigure 28.Normally-open remote EPO switch wiring \nA \nRemote EPO switch (N.O.) \nC \nRemote EPO TB \nB \nTwisted wires \n \n \nTable 12. Normally-closed remote EPO wire connections \nFrom remote EPO \nstation(s) switch \ncontact block (either \nblock) \nTo remote EPO \nterminal block \non back of UPS \ncabinet \nWire size \nTightening \ntorque \n1 N.C. 1 \nSee Figure 29 \nfor wiring \nTwisted wires (2) \n(0.5 -2.0mm2) \n0.8 Nm \n2 N.C. 2 \n \n \nFigure 29. Normally-closed remote EPO switch wiring \nA \nRemote EPO switch (N.C.) \nC \nRemote EPO TB \nB \nTwisted wires \n \n \n",
            "character_count": 731,
            "word_count": 111
        },
        {
            "page_number": 71,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n72 (133) \n \n5.8 \nInitial startup \nStart-up and operational checks must be performed by a qualified service \npersonnel authorized by Eaton. If these instructions are not followed, the \nwarranty terms specified in Chapter 11 become void. This service is \noffered as a part of the sales contract for the UPS. Contact your Eaton \nservice representative in advance to reserve a preferred startup date. \n5.9 \nCompleting the installation checklist \nThe final step in installing the UPS system is completing the installation \nchecklist, see Section 4.2. This checklist ensures that you have \ncompletely installed all the hardware, cables, and other equipment. \nComplete all the items listed in the checklist to ensure a smooth \ninstallation. Make a copy of the installation checklist before filling it out, \nand retain the original. \nAfter the installation is completed, an Eaton Customer Service Engineer \nmust verify the operation of the UPS system and commission it to \nsupport the critical load. The service representative cannot perform any \ninstallation tasks other than verifying the software and the operating \nsetup parameters. Service personnel may request a copy of the \ncompleted installation checklist to verify that all the applicable \nequipment installations have been completed. \n \nNOTE: The installation checklist must be completed prior to starting the \nUPS system for the first time. \n \n \n",
            "character_count": 1574,
            "word_count": 233
        },
        {
            "page_number": 72,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n73 (133) \n \n6 \nUnderstanding UPS operation \n6.1 \nUPS system overview \nThe Eaton 93E UPS is a continuous-duty, solid-state, 3-phase, true online \nsystem that provides conditioned and uninterruptible AC power to the \nUPS system's output and critical load. \nThe basic system consists of a rectifier, battery converter, inverter, \nmonitoring/operation control panel, integrated communication server, \nand digital signal processor (DSP) logic. Figure 33 and Figure 34 shows \nthe main elements of the UPS system. \nIf utility power is interrupted or falls outside the parameters specified in \nChapter 10, the UPS uses a backup battery supply to maintain power to \nthe critical load for a specified period of time or until the utility power \nreturns. For extended power outages, the UPS allows you to either \ntransfer to an alternative power system (such as a generator) or shut \ndown your critical load in an orderly manner. \nThe emergency bypass consists of a continuous duty static switch and a \nbackfeed protection contactor. The backfeed protection contactor is \nlocated in series with the static switch. The static switch is armed and \nready during normal operation. \n6.2 \nSingle UPS \nA single UPS operates independently to support an applied load from the \ninverter, providing conditioned and uninterruptible AC power to the \ncritical load from the output of the module. During an outage, the \ninverter continues to operate, supporting power to the load from the \nbattery supply. If the unit requires service, applied loads are transferred \nto the internal bypass either automatically or manually. With the \nexception of an optional external battery cabinet, no other cabinets or \nequipment are required for the single UPS to successfully support its \napplied loads. \n",
            "character_count": 1941,
            "word_count": 295
        },
        {
            "page_number": 73,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n74 (133) \n \n6.2.1 \nModes \nThe Eaton 93E UPS supports a critical load in four different modes of \noperation: \n• \nIn the standard normal mode, the critical load is supplied by the \ninverter, which derives its power from rectified utility AC power. In \nthis mode, the battery charger also provides charging current for the \nbattery, if needed, the standard mode is the standard normal \noperating mode. \n• \nIn the high-efficiency (HE) mode, commercial AC power is supplied \ndirectly to the critical load through the internal bypass. If an \nabnormal condition is detected, the UPS transfers automatically to \nthe standard normal mode (double-conversion on demand). \n• \nIn the bypass mode, the critical load is supported by the bypass \nsource. \n• \nIn the battery mode, the battery provides DC power, which \nmaintains inverter operation. The battery supports the critical load. \nThe following sections describe the differences in the UPS operating \nmodes, using block diagrams to show the power flow during each mode \nof operation. \n6.2.2 \nStandard normal mode \nDuring the standard normal mode, power for the system is derived from \na utility input source through the rectifier input relay. 3-phase AC input \npower is converted to DC using IGBT devices to produce a regulated DC \nvoltage to the inverter. When the battery relay is closed, the battery is \ncharged directly from the regulated rectifier output through a buck or \nboost DC converter, depending on the system voltage and the size of \nthe battery string attached to the unit. \nFigure 30 shows the path of electrical power through the UPS system \nwhen the UPS is operating in the normal mode. \n",
            "character_count": 1821,
            "word_count": 290
        },
        {
            "page_number": 74,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n75 (133) \n \n \nFigure 30.Path of current through the UPS in the standard normal mode \nA \nStatic switch \n1 \nBypass input \n \nMain power flow \nB \nRectifier \n2 \nRectifier input \n \nEnergized \nC \nInverter \n3 \nOutput \n \nDe-energized \nD \nBattery \nconverter \n4 \nBattery \nbreaker \n \nTrickle current  \nE \nBattery \nK1 \nRectifier input \nrelay \n \nClosed \n \n \nK3 \nOutput relay \n \nOpen \n \n \nK5 \nBackfeed \ncontactor \n \n \nThe battery converter derives its input from the regulated DC output of \nthe rectifier and provides either a boosted or bucked regulated DC \nvoltage charge current to the battery. The battery is always connected to \nthe UPS and ready to support the inverter should the utility input \nbecome unavailable. \nThe inverter produces a 3-phase AC output to the customer's load \nwithout the use of a transformer. The inverter derives regulated DC from \nthe rectifier and uses IGBT devices and pulse-width modulation (PWM) \n",
            "character_count": 1092,
            "word_count": 162
        },
        {
            "page_number": 75,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n76 (133) \n \nto produce a regulated and filtered AC output. The AC output of the \ninverter is delivered to the system output through the output relay. \nIf the utility AC power is interrupted or is out of specification, the UPS \nautomatically switches to the battery mode to support the critical load \nwithout interruption. When utility power returns, the UPS returns to the \nnormal mode. \nIf the UPS becomes overloaded or unavailable, the UPS switches to the \nbypass mode. The UPS automatically returns to the normal mode when \nthe overload condition is cleared and system operation is restored within \nthe specified limits. \nIf the UPS suffers an internal failure, it switches automatically to the \nbypass mode and remains in that mode until the failure is corrected and \nthe UPS is back in service. \n6.2.3 \nHigh-efficiency mode \nWhen the UPS is operating in the HE mode, commercial AC power is \nsupplied directly to the critical load through the internal bypass with the \npower module in a standby state. If a commercial power brownout, \nblackout, overvoltage, undervoltage, or out-of-tolerance frequency \ncondition occurs, the system forward-transfers to the normal mode \n(double-conversion on demand) or to the battery mode. When the input \nline returns to the normal operating range, the UPS returns to HE \noperation. For charging batteries in the HE mode, the UPS reverts to the \nnormal mode to charge the batteries, and returns to the HE mode when \nthe charge cycle is complete. \nWhen selected, the HE mode is a normal operating mode and not an \nalarm condition. While the UPS is in this mode, the NORMAL light at the \nfront display illuminates. \n6.2.4 \nBypass mode \n \n  CAUTION \n \nWhile the UPS is in the bypass mode, the critical load is not protected \nfrom voltage or frequency fluctuations or power outages. \nThe UPS automatically switches to the bypass mode if it detects an \noverload, load fault, or internal failure. The UPS can also be transferred \n",
            "character_count": 2137,
            "word_count": 344
        },
        {
            "page_number": 76,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n77 (133) \n \nfrom the normal mode to the bypass mode manually. The bypass source \nsupplies the commercial AC power to the load directly. Figure 31 shows \nthe path of electrical power through the UPS system when operating in \nthe bypass mode.  \n \nFigure 31.Path of current through the UPS in the standard bypass mode \nA \nStatic switch \n1 \nBypass input \n \nMain power flow \nB \nRectifier \n2 \nRectifier input \n \nEnergized \nC \nInverter \n3 \nOutput \n \nDe-energized \nD \nBattery \nconverter \n4 \nBattery \nbreaker \n \nClosed \nE \nBattery \nK1 \nRectifier input \nrelay \n \nOpen \n \n \nK3 \nOutput relay \n \n \n \n \nK5 \nBackfeed \ncontactor \n \n \nIn the bypass mode, the output of the system is provided with 3-phase \nAC power directly from the system input. While in this mode, the output \nof the system is not protected from voltage or frequency fluctuations or \npower outages from the source. Some power line filtering and spike \n",
            "character_count": 1078,
            "word_count": 166
        },
        {
            "page_number": 77,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n78 (133) \n \nprotection is provided to the load but no active power conditioning or \nbattery support is available to the output of the system in the bypass \nmode of operation. \nThe internal bypass is comprised of a solid-state, silicon-controlled \nrectifier (SCR) continuous duty static switch, and a backfeed protection \ncontactor. The static switch is used instantaneously anytime the inverter \nis unable to support the applied load. The continuous duty static switch \nis wired in series with the backfeed protection contactor, and together \nthey are wired in parallel with the rectifier and inverter. \nThe static switch, being an electronically-controlled device, can be \nturned on immediately to pick up the load from the inverter while \ninverter output relay opens to isolate the inverter. The backfeed \nprotection contactor (if fitted) is normally closed, ready to support the \nstatic switch unless the bypass input source becomes unavailable. \nIf the UPS transfers from the normal mode to the bypass mode due to \nany reason other than operator intervention, the UPS automatically \nattempts to transfer back to the normal mode (up to 3 times within a 10 \nminute period). The 4th transfer locks the critical load to the bypass \nsource and requires operator intervention to transfer. \n6.2.5 \nBattery mode \nThe UPS automatically transfers to the battery mode if a utility power \noutage occurs, or if the utility power does not conform to the specified \nparameters. In the battery mode, the battery provides emergency DC \npower which the inverter converts to AC power. \nFigure 32 shows the path of electrical power through the UPS system \nwhen operating in the battery mode. \n",
            "character_count": 1851,
            "word_count": 288
        },
        {
            "page_number": 78,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n79 (133) \n \n \nFigure 32.Path of current through the UPS in standard battery mode \nA \nStatic switch \n1 \nBypass input \n \nMain power flow \nB \nRectifier \n2 \nRectifier input \n \nEnergized \nC \nInverter \n3 \nOutput \n \nDe-energized \nD \nBattery \nconverter \n4 \nBattery \nbreaker \n \nClosed \nE \nBattery \nK1 \nRectifier input \nrelay \n \nOpen \n \n \nK3 \nOutput relay \n \n \n \n \nK5 \nBackfeed \ncontactor \n \n \nDuring a utility power failure, the rectifier no longer has an AC utility \nsource from which to supply the DC output voltage required to support \nthe inverter. The rectifier input relay opens and the battery \ninstantaneously supplies energy to the battery converter. The converter \nboosts the voltage so that the inverter can support the customer's load \nwithout interruption. If the bypass source is common with the rectifier \ninput and detected not being available, the backfeed protection contactor \nalso opens. The opening of the input and the backfeed protection \n",
            "character_count": 1127,
            "word_count": 165
        },
        {
            "page_number": 79,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n80 (133) \n \ncontactors prevent system voltages from bleeding backwards through \nthe static switch and rectifier snubber components to the utility source. \nIf the input power fails to return or is not within the acceptance window \nrequired for normal operation, the battery continues discharging until a \nDC voltage level is reached where the inverter output can no longer \nsupport the connected loads. When this event occurs, the UPS issues \nanother set of audible and visual alarms indicating SHUTDOWN \nIMMINENT. If the bypass source is available, the UPS transfers to bypass \ninstead of shutting down. \nIf at any time during the battery discharge the input power becomes \navailable again, the input and the backfeed protection contactors close \nand the rectifier begins to supply DC current to the converter and \ninverter. At this point, the unit returns to the normal mode. Depending \non the total load and the duration of the battery discharge, battery \ncurrent limit alarms may be seen for a short time due to the current \nrequired to recharge the battery. \n6.3 \nSingle UPS unit system oneline configurations \nThe system oneline drawings provided in this section show the \nsimplified internal structure of the UPS, battery supply, and basic \nmaintenance bypass. \n \nVoltage \nOneline \ndrawing \nUPS model \nInput \nOutput \nSystem type \nSee Figure \n33 and \nFigure 34 \nSee \nSection \n10.1 for \nthe model \n380/400/415 \n380/400/415 \nSingle reverse \ntransfer UPS with \nexternal battery \n \n \n \n",
            "character_count": 1661,
            "word_count": 253
        },
        {
            "page_number": 80,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n81 (133) \n \n \nFigure 33.UPS system oneline diagram for Eaton 93E 15-40kVA \n1 \nUPS cabinet \n11 AC input \n21 Battery relay \n2 \nInternal battery (option) \n12 Rectifier input switch 22 Fuse \n3 \nExternal battery cabinet 13 Fuse \n23 Output relay \n4 \nPull chain \n14 Rectifier input relay \n24 Fuse \n5 \nParallel CAN \n15 Rectifier \n25 MBS \n6 \nRemote EPO \n16 Bypass input switch \n26 Output switch \n7 \nMiniSlot interface \n17 Backfeed contactor \n27 Battery \n8 \nInterface board \n18 Battery converter \n28 Battery breaker \n9 \nAC input to rectifier 3 \nwire L1, L2, L3 rotation \n19 Inverter \n29 Battery breaker \n20 Static switch \n30 Battery \n10 AC input to bypass 4 \nwire L1, L2, L3 rotation \n \n \n31 AC output to critical \nload \n",
            "character_count": 885,
            "word_count": 144
        },
        {
            "page_number": 81,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n82 (133) \n \n \nFigure 34.UPS system oneline diagram for Eaton 93E 60-80kVA \n1 \nUPS cabinet \n11 \nRectifier input switch 21 Fuse \n2 \nExternal battery cabinet 12 \nFuse \n22 Output relay \n3 \nPull chain \n13 \nRectifier input relay \n23 Fuse \n4 \nParallel CAN \n14 \nRectifier \n24 MBS \n5 \nRemote EPO \n15 \nBypass input switch \n25 Output switch \n6 \nMiniSlot interface \n16 \nBackfeed contactor \n26 Battery breaker \n7 \nInterface board \n17 \nBattery converter \n27 Battery \n8 \nAC input to rectifier 3 \nwire L1, L2, L3 rotation \n18 \nInverter \n28 AC output to critical \nload \n19 \nStatic switch \n9 \nAC input to bypass 4 \nwire L1, L2, L3 rotation \n20 \nBattery relay \n \n \n \n \n \n \n10 AC input \n \n \n \n \n \n \n",
            "character_count": 853,
            "word_count": 135
        },
        {
            "page_number": 82,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n83 (133) \n \n7 \nUPS operating instructions \nThis chapter describes how to operate the UPS. \n \nNOTE: Before you start the UPS, make sure that all the installation \ntasks are completed and a preliminary startup has been performed by \nauthorized service personnel. The preliminary startup verifies all the \nelectrical interconnections to ensure that the installation was \nsuccessful and the system operates properly. \nBefore you attempt to operate any of the controls, read this section of \nthe manual and have thorough knowledge of the UPS operation. \n7.1 \nUPS controls and indicators \nThe controls and indicators identified and described in this section are \nused to control and monitor the UPS operation. Figure 35 shows the \ncontrols and indicators and Figure 36 shows the UPS switches. \n \nFigure 35.UPS controls and indicators \n1. \nControl panel \n2. \nDoor latch \n",
            "character_count": 1038,
            "word_count": 156
        },
        {
            "page_number": 83,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n84 (133) \n \n \nFigure 36.UPS switches for 15-40 kVA \n1. \nNeutral switch \n2. \nOutput switch \n3. \nMaintenance bypass switch \n4. \nBypass input switch \n5. \nRectifier input switch \n6. \nBattery breaker (internal \nbatteries) \n",
            "character_count": 392,
            "word_count": 55
        },
        {
            "page_number": 84,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n85 (133) \n \n \nFigure 37. UPS switches for 60-80 kVA \n1. \nOutput switch \n2. \nMaintenance bypass switch \n3. \nBypass input switch \n4. \nRectifier input switch \n5. \nNeutral switch \n7.1.1 \nControl panel \nThe control panel is used to set up and control the UPS, and to monitor \nUPS operation. For a description of the UPS control panel functions, see \nSection 7.2. \n7.2 \nUsing the control panel \nThe following sections describe the UPS control panel, including the \ncontrols and indicators, and how to monitor the UPS operation. The \ncontrol panel (see Figure 38) is located on the front door of the UPS. \n",
            "character_count": 773,
            "word_count": 123
        },
        {
            "page_number": 85,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n86 (133) \n \n \nFigure 38. UPS control panel \n1. \nStatus indicators \n2. \nLCD display \n3. \nNavigation push buttons \nThe control panel consists of: \n• \nA liquid crystal display (LCD) \n• \nMenu navigation push buttons switches \n• \nA vertical column of status indicators. See Section 7.2.1. \nThe following sections describe how to use the UPS control panel to \nmonitor the UPS.  \nWhen the unit powers up, the screen displays the Eaton logo as shown \nin Figure 38. To advance to the main menu and the Mimic screen, press \nany control panel push button once. \n7.2.1 \nStatus indicators \nThe four symbols on the left side of the control panel are status \nindicators. These colored light emitting diode (LED) lamps work with the \nalarm horn to let you know the operating status of the UPS. \nTable 13 describes the status indicators. \n",
            "character_count": 996,
            "word_count": 161
        },
        {
            "page_number": 86,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n87 (133) \n \nTable 13. Status indicators \nIndicator \nStatus \nDescription \nGreen symbol for normal \noperation \n \nOn \nThe UPS is in the normal mode. The \npower module is supplying power to \nthe critical load. \nOff \nThe UPS is turned off. \nYellow symbol for battery \nmode \n \nOn \nThe UPS is in the battery mode. \nBecause the battery mode is a normal \ncondition of the UPS, the normal mode \nindicator is also illuminated. \nYellow symbol for bypass \nmode \n \nOn \nThe UPS is in the bypass mode. The \ncritical load is supported by the bypass \nsource. The normal mode indicator is \nnot illuminated when the system is in \nthe bypass mode. \nRed symbol for active \nalarm \n \nOn \nThe UPS has an active alarm and \nrequires immediate attention. The LCD \nshows the highest priority active \nalarms. All alarms are accompanied by \nan audible horn. To silence the horn, \npress any control panel push button \nonce. The alarm indicator may be \nilluminated along with other indicators. \nFlashing \nThere is a new UPS alarm condition. \nThe indicator flashes until you \nacknowledge the alarm by pressing \nany control panel push button once. \n7.2.2 \nSystem events \nWhen the UPS system is running in the normal mode, it continually \nmonitors itself and the incoming utility power. In the battery or bypass \nmode, the UPS may issue alarms to let you know exactly what event \ncaused the change from the normal mode. System events on the UPS \ncan be indicated by horns, lights, messages, or all three. \nSelect the EVENTS symbol from the menu bar in the main menu screen \nto display the active events screen. This screen shows all currently \nactive alarms, notices, or commands. For more information on using the \nEvents screen, see Section 7.2.6. \n",
            "character_count": 1889,
            "word_count": 309
        },
        {
            "page_number": 87,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n88 (133) \n \n• \nSystem event horns \nThe system event horn beeps to alert the operator that an event \nthat requires attention is taking place. The horn cycles at a half-\nsecond rate. \n• \nSystem event indicators \nThe status indicators on the UPS control panel work with the event \nhorn to let the operator know when the UPS is operating in any \nmode other than normal. Only the normal mode indicator is \nilluminated during normal UPS system operation. The other \nindicators illuminate to indicate alarms or events. When an alarm \noccurs, first check these indicators to see what type of event has \ntaken place. For descriptions of the status indicators, see Section \n7.2.1. \n• \nSystem event messages \nWhen a system event occurs, a message appears on the LCD in the \nUPS status area. This message is also written to the Events Log \nand may be added to the History Log. The messages are divided \ninto four categories: alarms, notices, status, and commands. \n7.2.3 \nUsing the LCD and push buttons \nThe LCD on the control panel provides an operator interface with the \nUPS system. Figure 39 identifies the display areas discussed in the \nfollowing sections. \n",
            "character_count": 1326,
            "word_count": 217
        },
        {
            "page_number": 88,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n89 (133) \n \n \nFigure 39.Parts of the LCD \nA \nStatus area \n1 \nMeters \nB \nInformation area \n2 \nEvents \nC \nMenu bar \n3 \nHistory \nD \nNavigation push buttons \n4 \nControls \n \n \n5 \nSetup \n \nA \nThe UPS status area automatically scrolls between the Eaton model \nnumber, current date and time, active alarms, UPS status, load percent, \nand battery runtime for the UPS. When the system requires attention, \nthe top line of the display blinks while scrolling. Some notices and alarms \nmay be accompanied by an audible horn. To silence the horn, press any \ncontrol panel push button once. Figure 39 shows a typical alarm \nmessage. For more information about the alarms and notices, see \nSection 7.2.2. \nB \nThe information area contains data about the UPS status and operations. \nC \nThe menu bar shows the symbols of the available screens. To select a \nscreen, highlight the screen symbol using the navigation push buttons \nand then press the \n push button. \nD \nThe navigation push buttons function depending on the displayed \nscreen. Use the \n, \n, \n and \n push buttons to scroll through \navailable screens and the ESC and \n push buttons to select menu \nscreens and functions. \n",
            "character_count": 1338,
            "word_count": 213
        },
        {
            "page_number": 89,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n90 (133) \n \nYou can use the LCD and the push buttons to: \n• \nLook at a log of UPS events (alarms, notices, and commands) (see \nSection 7.2.6) \n• \nMonitor UPS operation (see Section 7.2.6) \n• \nSet UPS parameters (see Section 7.2.6) \n• \nControl UPS operation (see Sections 7.2.6 and 7.2.7) \nAfter approximately 10 minutes, the display screen darkens. To restore \nthe screen, press any push button once. \n7.2.4 \nUsing the menu \nThe UPS menu bar allows you to display data in the information area to \nhelp you monitor and control the UPS operation.  \nTable 14. Display function menu map \nMenu option \nDescription \nMETERS \nDisplays performance meters for the system or critical load. \nEVENTS  \nDisplays the list of active system events. \nHISTORY \nDisplays a historical log of system events. \nCONTROLS \nDisplays the System Control screen. \nSETUP \nAllows you to set the date and time for the time stamp, the \ndisplay language, the unit name, and meter subscripts. Also \nallows you to change the password, and view the firmware \nversion numbers. \nESC \nReturns to the main menu and the Mimic screen from the \nMeters, Events, History, Controls, or Setup screens. Returns \nto the main System Setup Level screen from a setup \nsubmenu. \n \nThe return arrow acknowledges or executes a command, or \nsaves a setting. \n \nThe up and down arrows scroll through the screens and lists \nor highlight settings. \n \nThe left and right arrows select or adjust settings displayed \non the screen. \n",
            "character_count": 1643,
            "word_count": 263
        },
        {
            "page_number": 90,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n91 (133) \n \n7.2.5 \nMimic screen \nFigure 40 shows the main menu and the Mimic screen. To select the \nMimic screen from the Meters, Events, History, Controls, or Setup \nscreens, press the ESC push button on the current menu bar. \nThe Mimic screen shows the internal components of the UPS cabinet \nand a real-time graphical representation of the operating status of the \nsystem. \n \nFigure 40. Main menu and the Mimic screen \n7.2.6 \nDisplay menu operation \nTable 15 describes the menu functions and how to use them. \nTable 15. Display menu operation \nFunction \nSub-function \nOperation \nMeters – \nUPS \n \nThe Meters screens show the UPS meter \nreadings for the unit. The default voltage \ndisplayed on these screens is phase-to-\nneutral. These can be changed to display the \nvoltage phase-to-phase (A-B, B-C, C-A). Use \nthe \n or \n push buttons to select the \nMETERS symbol on the main menu bar to \ndisplay the Meter screens. To scroll through \nthe Meter screens, press the \n or \n \npushbutton. The current UPS readings are \ndisplayed in the information area of the \nscreen. \n",
            "character_count": 1241,
            "word_count": 196
        },
        {
            "page_number": 91,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n92 (133) \n \nFunction \nSub-function \nOperation \nOutput – UPS \nThe Output screen shows the output \nvoltage (phase to neutral), output current \n(each phase), and frequency being supplied \nby the UPS, as well as the kVA, kW, and \npower factor measurements. \nInput – UPS \nThe Input screen shows the input voltage \n(phase to neutral), input current (each \nphase), and frequency of the incoming utility \nsource, as well as the kVA, kW, and power \nfactor measurements. \nBypass \nThe Bypass screen shows the bypass input \nvoltage (phase to neutral), input current \n(each phase), and frequency of the incoming \nutility source, as well as the kVA, kW, and \npower factor measurements. \nBattery – UPS \nThe Battery screen displays the battery \nvoltage (Vdc) and the battery current (Idc). \nEvents \n \nUse the \n or \n push buttons to select \nthe EVENTS symbol on the main menu bar \nto display the Events screens. A listing of all \nthe system events that are currently active \nis displayed. The most recent event is listed \nfirst. As the events clear, they are removed \nfrom the events listing. To scroll through the \nevents, press the \n or \n push button. \nHistory \n \nUse the \n or \n push buttons to select \nthe HISTORY symbol on the main menu bar \nto display the History screen. The history log \nlists up to 512 events in chronological order, \nwith the most recent event listed last (once \n512 is reached, the earliest event is \noverwritten). The end of the log (the most \nrecent events) is displayed first; scroll \nupward to view older event listings. To scroll \nthrough the events, press the \n or \n push \nbutton. \n",
            "character_count": 1771,
            "word_count": 285
        },
        {
            "page_number": 92,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n93 (133) \n \nFunction \nSub-function \nOperation \nSetup – User \nFunction \nSelection \nThis screen can be used to display user \ninformation and show the installed firmware \nversions. Use the \n or \n push buttons to \nselect the SETUP symbol on the main menu \nbar to display the Setup screen. Use the \n \nor \n push button to highlight the desired \nfunction, then press the \n push button to \ndisplay the function screen. See Figure 41 \nfor a typical screen display. \nUser Info \nThe User Info screen provides the model, \nCTO and serial numbers of the UPS, the \noutput voltage, frequency, and kVA rating, \nthe input voltage rating, and the battery run \ntime rating. Use the \n or \n push buttons \nto select USER on the Setup menu bar. Use \nthe \n or \n push button to select Info, then \npress the \n push button to display the \nfunction screen. To return to the System \nSetup screen, press the ESC push button. \nAbout \nThe About screen provides the installed \nfirmware version numbers on the UPS. Use \nthe \n or \n push buttons to select USER \non the Setup menu bar. Use the \n or \n \npush button to select About. To return to the \nSystem Setup screen, press the ESC push \nbutton. \nSetup – \nConfig \n(System \nLevel 1 \nSetup) \nPassword \nTo enter a password if required, use the \n \nor \n push button to select the password \ncharacter position. Use the \n or \n push \nbutton to change the password character. \nOnce the password is entered, select DONE \nand then press the \n push button. The \nSystem Setup Level 1 menu screen is \ndisplayed. The default System Setup Level 1 \npassword is 0101. \n",
            "character_count": 1739,
            "word_count": 285
        },
        {
            "page_number": 93,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n94 (133) \n \nFunction \nSub-function \nOperation \nFunction \nSelection \nThis screen can be used to set the date and \ntime, change the display language, enter a \nunit name, change the meter style, perform \na lamp test, clear the history log, and enter a \npassword to access level 1 functions. Use \nthe \n or \n push buttons to select the \nSETUP symbol in the main menu bar to \ndisplay the Setup screen. Use the \n or \n \npush button to select CONFIG on the Setup \nmenu bar. Enter a password, if required. \nClock \nThe Clock screen allows the selection of \neither month/day/year or day/month/year \nformats and daylight savings time for display \non the screen and for logging events in the \nEvent and History Logs. Use the \n or \n \npush button to select CLOCK to display the \nClock screen. Use the \n or \n push button \nto highlight the desired format, then press \nthe \n push button to display the Set Date \nand Time screen. To return to the System \nSetup screen, press the ESC push button. \nSetup – \nConfig \n(System \nLevel 1 \nSetup) \n(continued) \nSet Date and \nTime \nMM/DD/YYYY \nThe Set Date and Time MM/DD/YYYY \nscreen allows the internal date and time of \nthe UPS to be set in the month/day/year \nformat. The date and time information is \nused for display on the screen and for \nlogging events in the Event and History \nLogs. Use the \n or \n push button to \nhighlight the setting to be changed. Use the \n or \n push button to make the change. \nWhen finished making changes, use the \n \nor \n push button to highlight SAVE and the \n or \n push button to select YES. To \ncomplete the save function and return to the \nSystem Setup screen, press the \n push \nbutton. \n",
            "character_count": 1820,
            "word_count": 304
        },
        {
            "page_number": 94,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n95 (133) \n \nFunction \nSub-function \nOperation \nSet Date and \nTime \nDD/MM/YYYY \nThe Set Date and Time DD/MM/YYYY \nscreen allows the internal date and time of \nthe UPS to be set in the day/month/year \nformat. The date and time information is \nused for display on the screen and for \nlogging events in the Event and History \nLogs. Use the \n or \n push button to \nhighlight the setting to be changed. Use the \n or \n push button to make the change. \nWhen finished making changes, use the \n \nor \n push button to highlight SAVE and the \n or \n push button to select YES. To \ncomplete the save function and return to the \nSystem Setup screen, press the \n push \nbutton. \nLanguage \nThe Language Setup screen allows you to \nselect the display menu language. Use the \n or \n push button to highlight Language, \nthen press the \n push button to display \nthe Language screen. Use the \n or \n push \nbutton to highlight the desired language, \nthen press the \n push button. To return \nto the System Setup screen, press the ESC \npushbutton. \nUnit Name \nThe Unit Name Setup screen allows you to \nenter a unit name. Use the \n or \n push \nbutton to highlight Unit Name, then press \nthe \n push button to display the Unit \nName screen. Use the \n or \n push \nbutton to highlight the character to be \nchanged. Use the \n or \n push button to \nmake the change. When finished making \nchanges, use the \n or \n push button to \nhighlight SAVE and the \n or \n push button \nto select YES. To complete the save \nfunction and return to the System Setup \nscreen, press the \n push button. To \nreturn to the System Setup screen, press \nthe ESC push button. \n",
            "character_count": 1784,
            "word_count": 296
        },
        {
            "page_number": 95,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n96 (133) \n \nFunction \nSub-function \nOperation \nMeters \nThe Meters Setup screen allows you to \nselect the Meters Screen display style. Use \nthe \n or \n push button to highlight \nMeters, then press the \n push button to \ndisplay the Meters screen. Use the \n or \n \npush button to highlight the desired style, \nthen press the \n push button. To return \nto the System Setup screen, press the ESC \npush button. \nLamp Test \nThe Lamp Test screen allows you to test the \ncontrol panel status lamps. Use the \n or \n \npush button to highlight Lamp Test, then \npress the \npush button to illuminate the \nstatus lamps. To return to the System Setup \nscreen, press the ESC push button. \nClear Log \nThe Clear Log screen allows you to clear the \nhistory log. Use the \n or \n push button to \nhighlight Clear Log, then press the \npush \nbutton to clear the log. To return to the \nSystem Setup screen, press the ESC push \nbutton. \nP/W \nThe P/W screen is used to change the \nSystem Setup Level 1 password. Use the \n \nor \n push button to highlight P/W, then \npress the \npush button to display the \nP/W screen. Use the \n or \n push button \nto select the password character position. \nUse the \n or \n push button to change the \npassword character. Once the password is \nentered, select CHANGE and then press the \npush button. \nControls \n \nSee Section 7.2.7 for details. \n \n",
            "character_count": 1515,
            "word_count": 249
        },
        {
            "page_number": 96,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n97 (133) \n \n \nFigure 41.Typical initial setup screen \n7.2.7 \nSystem controls \nTo display the Controls screen, select the CONTROLS symbol in the \nmain menu bar and press the \n push button. Use the Controls screen \nto control the normal operation, transfer to bypass, load off, and charger \ncontrol commands. In addition, the screen displays the current status of \nthe UPS. Figure 42 shows the System Control screen. \nUse the \n or \n push button to highlight the desired command screen, \nthen press the \npush button to display the command menu screen. \nUse the \n or \n push button to highlight the desired command. \nTable 16 describes the control functions and provides instructions on \nhow to access and use the command menu screens. \nTable 17 lists typical system status screen messages that are displayed \nduring the UPS operation. \n \nFigure 42.Typical system control screen \n",
            "character_count": 1049,
            "word_count": 160
        },
        {
            "page_number": 97,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n98 (133) \n \nTable 16. Command menu operation \nFunction \nSubfunction \nOperation \nUPS Control \nCommands \n \nUse the \n or \n push button to \nhighlight the desired command function, \nthen press the \npush button to \nexecute the command or proceed to \nfurther command screens. \nNormal Mode \nStarts the UPS in the standard normal \nmode or transfers the UPS from the \nbypass mode to the standard normal \nmode. \nBypass Mode \nStarts the UPS in the bypass mode or \ntransfers the UPS from the normal \nmode to the bypass mode. \nHigh-Efficiency \n(HE) Mode \nTransfers the UPS from the standard \nnormal mode to the HE mode. \nTransfers the UPS from the HE mode to \nthe standard normal mode. \nBattery Control \nCommands \n \nUse the \n or \n push button to \nhighlight the desired command function, \nthen press the \npush button to \nexecute the command. \nCharger \nTurns the battery charger on. \nResting \nTurns the battery charger off. \nTable 17. Typical system status messages \nFunction \nMessage \nUPS \nLoad Off; Bypass; Online, HE \nBypass \nOff; On; Available \nCharger \nCharger Resting; Charger \n",
            "character_count": 1242,
            "word_count": 191
        },
        {
            "page_number": 98,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n99 (133) \n \n7.3 \nSingle UPS operation \n \nNOTE: Note switch operation nomenclature: \nOpen = O = Off \nClosed = I = On. \nRefer to the External Battery Cabinet Installation Manual for the EBC \nbattery breaker location. \n7.3.1 \nStarting the UPS in the bypass mode \nIf the inverter output of the UPS is not available and the critical load \nneeds to be energized, start the UPS in the bypass mode. \n \n  CAUTION \n \nIn the bypass mode, the critical load is not protected from commercial \npower anomalies. \nTo start the UPS system: \n1. \nTo unfasten the front door, lift the latch from the bottom, turn it to \nthe right (counter-clockwise) and swing the door open (see Figure \n35). \n2. \nMake sure that the bypass switch is open and the neutral switch is \nclosed. \n3. \nClose the UPS input feeder circuit breaker. \n4. \nIf the UPSs are wired for dual input, close the UPS bypass input \nfeeder circuit breaker. \n5. \nMake sure that the rectifier input switch is closed. \n6. \nMake sure that the bypass input switch is closed. \n7. \nMake sure that the output switch is closed. \n8. \nMake sure that the MBS cover is installed. \n9. \nClose the door and secure the latch. \n10. Close the external battery breakers. \n11. Wait until the UPS control panel display becomes active and \nindicates logic power. \n12. Check that there are no alarms active. \n",
            "character_count": 1498,
            "word_count": 252
        },
        {
            "page_number": 99,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n100 (133) \n \n13. Select the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n14. If not already selected, select UPS in the System Control screen. \n15. In the UPS System Control screen, select the LOAD OFF → \nBYPASS command and press the \n push button. \n7.3.2 \nStarting the UPS in the standard normal mode (default mode) \nTo start the UPS system: \n1. \nTo unfasten the front door, lift the latch from the bottom, turn it to \nthe right (counter-clockwise) and swing the door open (see Figure \n35). \n2. \nMake sure that the maintenance bypass switch is open and the \nneutral switch is closed. \n3. \nClose the UPS input feeder circuit breaker. \n4. \nIf the UPSs are wired for dual input, close the UPS bypass input \nfeeder circuit breaker. \n5. \nMake sure that the rectifier input switch is closed. \n6. \nMake sure that the bypass input switch is closed. \n7. \nMake sure that the output switch is closed. \n8. \nMake sure that the MBS cover is installed. \n9. \nClose the door and secure the latch. \n10. Close the internal and external battery breakers. \n11. Wait until the UPS control panel display becomes active and \nindicates logic power. \n12. Check that there are no alarms active. \n13. Select the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n14. If not already selected, select UPS in the System Control screen. \n15. In the UPS System Control screen, select the LOAD OFF → \nNORMAL command and press the \n push button. \n \n \n",
            "character_count": 1655,
            "word_count": 279
        },
        {
            "page_number": 100,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n101 (133) \n \n16. If requested, enter the Level 1 password. Default password is 1111. \nAfter you have entered the password, UPS transfers first to bypass \nand the bypass LED is illuminated. \nThe DC-link and the rectifier is turned on. The rectifier input relay \ncloses while the DC-link continues to ramp up to full voltage. After \nthis, the inverter is turned on and the UPS output relay closes and \nthe static switch turns off. Power is now supplied to the critical load \nin the standard normal mode. It takes approximately one minute for \nthe UPS to achieve the standard normal mode. \nThe normal mode status indicator is illuminated. \n7.3.3 \nTransfer from the bypass mode to the normal mode \nTo transfer the critical load to the normal mode: \n1. \nSelect the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n2. \nIf not already selected, select UPS in the System Control screen. \n3. \nIn the UPS System Control screen, select the BYPASS → NORMAL \ncommand and press the \n push button. \nThe UPS transfers to the normal mode. If the power module is not \navailable, the system remains on bypass and an alarm sounds. \nThe normal mode status indicator is illuminated. \n7.3.4 \nTransfer from the normal mode to the bypass mode \nTo transfer the critical load to the bypass mode: \n \n  CAUTION \n \nIn the bypass mode, the critical load is not protected from commercial \npower anomalies. \n1. \nSelect the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n2. \nIf not already selected, select UPS in the System Control screen. \n3. \nIn the UPS System Control screen, select the NORMAL → BYPASS \ncommand and press the \n push button. \nThe UPS transfers to the bypass mode. \n",
            "character_count": 1889,
            "word_count": 313
        },
        {
            "page_number": 101,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n102 (133) \n \nThe bypass status indicator is illuminated. The power module \nremains on. \n \n  WARNING \n \nPower is present inside the UPS cabinet. \n7.3.5 \nTransfer from the standard normal mode to the HE mode \nTo transfer the load to the HE mode: \n1. \nSelect the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n2. \nIf not already selected, select UPS in the System Control screen. \n3. \nIn the UPS System Control screen, select the HE: DISABLE → \nENABLE command and press the \n push button. \nAfter the battery is fully charged, the UPS transfers to the HE mode \nif no abnormal power conditions are detected. \nIf abnormal power conditions are detected, the UPS waits and \ntransfers to the HE mode when the conditions are cleared. \nThe normal mode status indicator is illuminated. \n7.3.6 \nTransfer from the HE mode to the standard normal mode \nTo transfer the load to the standard normal mode: \n1. \nSelect the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n2. \nIf not already selected, select UPS in the System Control screen. \n3. \nIn the UPS System Control screen, select the HE: ENABLE → \nDISABLE command and press the \n push button. \nThe UPS transfers to the standard normal mode. \nThe normal mode status indicator is illuminated. \n",
            "character_count": 1468,
            "word_count": 240
        },
        {
            "page_number": 102,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n103 (133) \n \n7.3.7 \nTransfer from the normal mode to internal maintenance \nbypass \n \n  WARNING \n \nDo not use the internal Maintenance Bypass Switch (MBS) in UPSes \nthat are installed as a parallel system. \nTo transfer the load to maintenance bypass: \n1. \nIn the UPS System Control screen, select the NORMAL → BYPASS \ncommand and press the \npush button. \n2. \nLoosen the screws that fix the cover over the maintenance bypass \nswitch. \nThis action signals the UPS to transfer to static bypass (if the UPS is \nnot already on static bypass). See Figure 36 for the switch \narrangement. \n3. \nCheck that that the LCD/LED display indicates that the UPS is in the \nbypass mode. \n4. \nClose the maintenance bypass switch. \n5. \nOpen the bypass input and output switches separately. \n6. \nLoosen the screws that fix the cover over the neutral switch (60-80 \nkVA) and open the neutral switch. \n. \n  DANGER \n \nOnly service technicians are allowed to operate the neutral switch. \nOtherwise, keep the neutral switch closed. \nOnly authorized Eaton Customer Service Engineers are allowed to \nperform the maintenance bypass operation. \n \n \n  WARNING \n \nPower is present inside the UPS cabinet. \n",
            "character_count": 1347,
            "word_count": 209
        },
        {
            "page_number": 103,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n104 (133) \n \n7.3.8 \nTransfer from internal maintenance bypass to the normal \nmode \nTo transfer the load to the normal mode: \n1. \nClose the neutral switch, slide the cover plate over the neutral \nswitch and tighten the screws. \n2. \nClose the rectifier input and bypass input switches. \n3. \nUse the control panel to command the UPS to run in the bypass \nmode. \n4. \nCheck that the LCD/LED display indicates that the UPS is in the \nbypass mode. \n5. \nClose the output switch. \n6. \nOpen the maintenance bypass switch, slide the cover plate to the \nleft and tighten the screws. \n7. \nUse the control panel to command the UPS to transfer to the \nnormal mode. \n7.3.9 \nUPS and critical load shutdown \nTo perform maintenance or service on the critical load, shut down the \npower to the load: \n1. \nTurn off all the equipment that is being powered by the UPS. \n2. \nPerform the LOAD OFF procedure as instructed in Section 7.3.12. \nThe output and bypass backfeed relay (if fitted) open, and the \npower module is turned off. \n3. \nIn the UPS System Control screen, select the STANDBY → \nSHUTDOWN command and press the \n push button. \nThe input and battery relay open. \n \n  WARNING \n \nPower is present inside the UPS cabinet after the upstream input \nfeeder circuit breakers are opened because of the installed external \nbattery cabinet. \n4. \nOpen the UPS input switch. \n5. \nOpen the bypass input switch. \n6. \nMake sure that the maintenance bypass switch is open. \n",
            "character_count": 1620,
            "word_count": 269
        },
        {
            "page_number": 104,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n105 (133) \n \n7. \nOpen the UPS input and bypass feeder circuit breakers. \n8. \nOpen all external battery breakers. \n7.3.10 Charger control \nTo turn the battery charger on: \n1. \nSelect the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n2. \nSelect Battery in the System Control screen. \n3. \nIn the Battery System Control screen, select the RESTING → \nCHARGING command and press the \n push button. \nTo turn the battery charger off: \n1. \nSelect the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n2. \nSelect Battery in the System Control screen. \n3. \nIn the Battery System Control screen, select the CHARGING → \nRESTING command and press the \n push button. \n7.3.11 Battery test \n \nNOTE: This UPS has a user initiated battery test that is intended to \ndetermine if the batteries are able to support the load. \nThe battery test can only be initiated when the battery is fully charged. \nThis normally occurs within 72 hours of the start of a charging cycle. \nThe command is not shown if the test cannot be run. \nTo start the battery test: \n1. \nSelect the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n2. \nSelect Battery in the System Control screen. \n3. \nIn the Battery System Control screen, select the RESTING → \nTESTING command and press the \n push button. \n",
            "character_count": 1525,
            "word_count": 251
        },
        {
            "page_number": 105,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n106 (133) \n \n7.3.12 Using the UPS LOAD OFF command \nA UPS Load Off is initiated when the Load Off command is selected in \nthe UPS Control screen. The UPS LOAD OFF controls the UPS output by \npowering down the UPS and de-energizing the critical load. \nThe UPS (including bypass) remains off until restarted. \nTo use the LOAD OFF command: \n1. \nSelect the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n2. \nSelect UPS in the System Control screen. \n3. \nIn the UPS System Control screen, select the NORMAL → LOAD \nOFF or BYPASS → LOAD OFF command, depending on the UPS \nmode, and press the \n push button. \nThe Verify Action screen is displayed, providing you a choice to \nproceed or abort the shutdown. \n \n  CAUTION \n \nWhen LOAD OFF is selected in the following step, all power to the \ncritical load is lost. Only use this feature when you want to de-energize \nthe critical load. \n4. \nSelect Yes or No and press the \n push button. \nSelecting Yes immediately shuts down the UPS and de-energizes \nthe critical load. Selecting No aborts the shutdown. \n \n  CAUTION \n \nDo not attempt to restart the system after Load Off until the cause of \nthe shutdown has been identified and cleared. \nTo restart the UPS after the LOAD OFF, follow the procedure in Section \n7.3.1 or 7.3.1. \n \n  WARNING \n \nPower is present inside the UPS cabinet after the upstream input \nfeeder circuit breakers are opened because of the installed external \nbattery cabinet. \n",
            "character_count": 1644,
            "word_count": 271
        },
        {
            "page_number": 106,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n107 (133) \n \n7.3.13 Using the remote emergency power-off switch \nA UPS emergency power-off is initiated using the remote EPO push \nbutton switch. In case of an emergency, you can use this switch to \ncontrol the UPS output. The remote EPO switch de-energizes the critical \nload and powers down the UPS immediately, without asking for \nverification. \nThe UPS, including bypass, remains off until restarted. \n \n  CAUTION \n \nWhen the remote EPO switch is activated, all power to the critical load \nis lost. Only use this feature when you want to de-energize the critical \nload. \n \n \nNOTE: The following instructions are for the Eaton-supplied remote \nEPO switch. If a customer-supplied remote EPO switch is used, it may \nnot activate in the same manner. In such a case, refer to the operating \ninstructions provided with the switch. \nTo use the remote EPO switch: \n1. \nFirmly push the red push button until it locks into place. \nThe switch latches into the activated state. \nThe input, output and battery relays and the bypass backfeed \ncontactor open, and the power module is turned off immediately, \nwithout asking for verification. \n \n  CAUTION \n \nDo not attempt to restart the system after the remote EPO switch has \nbeen activated until the cause of the shutdown has been identified and \ncleared. \n2. \nTo deactivate the remote EPO switch in preparation for restarting \nthe UPS, insert the supplied key and rotate it clockwise until the red \npush button releases. To remove the key, rotate the key back to the \nvertical position. \n3. \nRestart the UPS by following the procedure in Section 7.3.1 or \n7.3.1. \n",
            "character_count": 1781,
            "word_count": 283
        },
        {
            "page_number": 107,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n108 (133) \n \n7.4 \nMultiple UPS parallel operation \nThis section provides operating instructions for a UPS system containing \nmultiple UPSs. \n \n  WARNING \n \nDo not use the internal Maintenance Bypass Switch (MBS) in UPSes \nthat are installed as a parallel system. \n \n \nNOTE: Refer to the External Battery Cabinet Installation Manual for the \nEBC battery breaker location. \nStart and control the system wide function from UPS 1. \n7.4.1 \nStarting the parallel UPS in the bypass mode \nIf the inverter output of the parallel UPS is not available and the critical \nload needs to be energized: \n \n  CAUTION \n \nIn the bypass mode, the critical load is not protected from commercial \npower anomalies. \n1. \nMake sure that the system maintenance bypass switch is open. \n2. \nClose all UPS input feeder circuit breakers. \n3. \nClose all module output breakers (MOBs). \n4. \nIf the UPSs are wired for dual input, close all of the UPS bypass \ninput feeder circuit breakers. \n5. \nMake sure that all the rectifier input switches are closed. \n6. \nMake sure that all the bypass input switches are closed. \n7. \nMake sure that all the output switches are closed. \n8. \nClose the internal and external battery breakers. \n9. \nWait until the UPS control panel display becomes active and \nindicates logic power. \n10. Check that there are no alarms active. \n11. Select the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n",
            "character_count": 1598,
            "word_count": 253
        },
        {
            "page_number": 108,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n109 (133) \n \n12. If not already selected, select UPS in the System Control screen. \n13. In the UPS System Control screen, select the LOAD OFF → \nBYPASS command and press the \n push button. \nThe critical load is immediately supplied by the bypass source in the \nbypass mode from all the UPSs. \nThe bypass status indicator is illuminated. \n7.4.2 \nStarting the parallel UPS in the standard normal mode \n(default mode) \nTo start the UPS system: \n1. \nMake sure that the system maintenance bypass switch is open. \n2. \nClose all UPS input feeder circuit breakers. \n3. \nClose all module output breakers (MOBs). \n4. \nIf the UPSs are wired for dual input, close all of the UPSs bypass \ninput feeder circuit breakers. \n5. \nMake sure that all the rectifier input switches are closed. \n6. \nMake sure that all the bypass input switches are closed. \n7. \nMake sure that all the output switches are closed. \n8. \nClose all internal and external battery breakers. \n9. \nWait until the UPS control panel display becomes active and \nindicates logic power. \n10. Check that there are no alarms active. \n11. Select the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n12. If not already selected, select UPS in the System Control screen. \n13. In the UPS System Control screen, select the LOAD OFF → \nNORMAL command and press the \n push button. \n14. If requested, enter the Level 1 password. The default Level 1 \npassword is 1111. \nAfter the password is entered, the UPS transfers first to bypass and \nthe bypass LED is illuminated. \nAll rectifiers and inverters turn on. The inverters continue to ramp \nup to full voltage. \n",
            "character_count": 1804,
            "word_count": 299
        },
        {
            "page_number": 109,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n110 (133) \n \nOnce all the inverters have reached full voltage, the UPS output \ncontactors close and the static switches turn off. The DC-link and \nthe rectifier is turned on. The rectifier input relay closes while the \nDC-link continues to ramp up to full voltage. After this, the inverter \nis turned on, the UPS output relay closes and the static switch turns \noff. \nPower is now supplied to the critical load in the standard normal \nmode. It takes approximately one minute for the UPS to achieve \nstandard normal mode. The normal mode status indicator is \nilluminated. \n7.4.3 \nTransfer from the normal mode to the bypass mode \nTo transfer the critical load to the bypass mode: \n \n  CAUTION \n \nIn the bypass mode, the critical load is not protected from commercial \npower anomalies. \n1. \nSelect the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n2. \nIf not already selected, select UPS in the System Control screen. \n3. \nIn the UPS System Control screen, select the NORMAL → BYPASS \ncommand and press the \n push button. \nAll of the UPSs transfer to the bypass mode. \nThe bypass status indicator is illuminated. The power module \nremains on. \n \n  WARNING \n \nPower is present inside the UPS cabinet. \n7.4.4 \nTransfer from the bypass mode to the normal mode \nTo transfer the critical load to the normal mode: \n1. \nSelect the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n2. \nIf not already selected, select UPS in the System Control screen. \n",
            "character_count": 1681,
            "word_count": 274
        },
        {
            "page_number": 110,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n111 (133) \n \n3. \nIn the UPS System Control screen, select the BYPASS → NORMAL \ncommand and press the \n push button. \nAll of the UPSs transfer to the normal mode. If the power module is \nnot available, the system remains on bypass and an alarm sounds. \nThe normal mode status indicator is illuminated. \n \n  WARNING \n \nPower is present inside the UPS cabinet. \n7.4.5 \nSingle UPS shutdown \nTo shut down the UPS: \n1. \nShut down the UPS. \n2. \nOpen the MOB for the UPS being shut down. \n3. \nSelect the CONTROLS symbol in the main menu bar. \nThe System Control screen is displayed. \n4. \nIf not already selected, select UPS in the System Control screen. \n5. \nIn the UPS System Control screen, select the NORMAL → UPS \nOFF command and press the \n push button. \nThe output and bypass backfeed relay open, and the power module \nis turned off on the UPS being shut down. \nLogic power remains on. \n \n  WARNING \n \nPower is present inside the UPS cabinet until the upstream input \nfeeder circuit breaker is opened. \n6. \nOpen the UPS input and the bypass feeder circuit breakers for the \nUPS being shut down. \n7. \nIf EBCs are installed, open all the battery breakers. \nThe UPS is now completely shut down. \n \n \n",
            "character_count": 1369,
            "word_count": 230
        },
        {
            "page_number": 111,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n112 (133) \n \n7.4.6 \nSingle UPS restart \nTo restart a single UPS from a shutdown state: \n1. \nClose the MOB for the UPS being restarted. \n2. \nClose the UPS input and bypass feeder circuit breakers for the UPS \nbeing restarted. \n3. \nClose the rectifier input switch. \n4. \nIf the UPSs are wired for dual input, close the bypass input switch. \n5. \nClose the output switch. \n6. \nClose the external battery breakers. \n7. \nOn the UPS being restarted, wait until the UPS control panel display \nbecomes active and indicates logic power. \n8. \nCheck that there are no alarms active on the UPS being restarted. \n9. \nOn the UPS being restarted, select the CONTROLS symbol in the \nmain menu bar. \nThe System Control screen is displayed. \n10. If not already selected, select UPS in the System Control screen. \n11. In the UPS System Control screen, select the UPS OFF → \nNORMAL command and press the \n push button. \n12. If requested, enter the Level 1 password. The default password is \n1111. \nThe rectifier and inverter turn on. The inverter continues to ramp up \nto full voltage. \nOnce the inverter reaches full voltage, the UPS output relay closes \nand the static switch turns off. \nPower is now supplied to the critical load in the standard normal \nmode along with the other UPSs online. It takes approximately one \nminute for the UPS to achieve the standard normal mode. \nThe normal mode status indicator is illuminated. \n7.4.7 \nUPS and critical load shutdown \nTo perform maintenance or service on the critical load, shut down power \nto the load: \n1. \nTurn off all the equipment that is being powered by the UPS parallel \nsystem. \n2. \nTransfer the UPSs to bypass by performing the procedure in \nSection 7.4.3. \n",
            "character_count": 1873,
            "word_count": 312
        },
        {
            "page_number": 112,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n113 (133) \n \n3. \nPerform the LOAD OFF procedure as instructed in Section 7.4.10.  \nThe output relay and the bypass backfeed contactor open, and the \npower module is turned off. \n4. \nPerform the battery charger off procedure as instructed in Section \n7.4.8 for each UPS. \nThe input and battery relay open. \n \n  WARNING \n \nPower is present inside the UPS cabinets after the upstream input \nfeeder circuit breakers are opened because of the installed external \nbattery cabinet. \n5. \nOpen all the rectifier input input switches. \n6. \nOpen all the bypass input switches. \n7. \nOpen the output switch. \n8. \nOpen all the MOBs. \n9. \nOpen all the UPSs input and bypass feeder circuit breakers. \n10. Open all the internal and external battery breakers. \n7.4.8 \nCharger control \nTo turn an individual UPS battery charger on: \n1. \nSelect the CONTROLS symbol in the main menu bar on the UPS \nrequiring the charger to be turned on. \nThe System Control screen is displayed. \n2. \nSelect Battery in the System Control screen \n3. \nIn the Battery System Control screen, select the RESTING → \nCHARGING command and press the \n push button. \nTo turn an individual UPS battery charger off: \n1. \nSelect the CONTROLS symbol in the main menu bar on the UPS \nrequiring the charger to be turned off. \nThe System Control screen is displayed. \n2. \nSelect Battery in the System Control screen. \n3. \nIn the Battery System Control screen, select the CHARGING → \nRESTING command and press the \n push button. \n",
            "character_count": 1648,
            "word_count": 266
        },
        {
            "page_number": 113,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n114 (133) \n \n7.4.9 \nBattery test \n \nNOTE: This UPS has a user initiated battery test intended to determine \nif the batteries are able to support the load. \nThe battery test is only able to be initiated when the battery is fully \ncharged. This normally occurs within 72 hours of the start of a charging \ncycle. The command will not be shown if the test is not able to be run. \nTo start an individual UPS battery test: \n1. \nSelect the CONTROLS symbol in the main menu bar on the UPS to \nbe tested. \nThe System Control screen is displayed. \n2. \nSelect Battery in the System Control screen. \n3. \nIn the Battery System Control screen, select the RESTING → \nTESTING command and press the \n push button. \n7.4.10 Using the UPS LOAD OFF command \nA UPS Load Off is initiated by selecting the Load Off command in the \nUPS Control screen. The UPS LOAD OFF controls the UPSs output by \npowering down the UPS and de-energizing the critical load. \nThe UPSs (including bypass) remains off until restarted. \nTo use the LOAD OFF command: \n1. \nSelect the CONTROLS symbol in the main menu bar on the UPS to \nbe shut down. \nThe System Control screen is displayed. \n2. \nSelect UPS in the System Control screen. \n3. \nIn the UPS System Control screen, select the NORMAL → LOAD \nOFF or BYPASS → LOAD OFF command depending on the UPS \nmode, then press the \n push button. \nThe Verify Action screen is displayed, providing you with a choice to \nproceed or abort the shutdown. \n",
            "character_count": 1623,
            "word_count": 281
        },
        {
            "page_number": 114,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n115 (133) \n \n \n  CAUTION \n \nAll power to the critical load is lost when the LOAD OFF is selected in \nthe following step. You should use this feature only when you want to \nde-energize the critical load. \n4. \nSelect Yes or No and press the \n push button. \nSelecting Yes immediately shuts down the UPS and de-energizes \nthe critical load. Selecting No aborts the shutdown. \n5. \nIf another UPS is to be shut down, proceed to that UPS and repeat \nStep 1 through Step 4. \n \n  CAUTION \n \nDo not attempt to restart the system after Load Off until the cause of \nthe shutdown has been identified and cleared. \n6. \nTo restart the UPS after pressing the LOAD OFF push button, \nfollow the procedure in Section 6.4.1 or 6.4.2. \n \n  WARNING \n \nPower is present inside the UPS cabinet after the upstream input \nfeeder circuit breakers are opened because of the installed external \nbattery cabinet. \n7.4.11 Using the remote emergency power-off switch \nA UPS emergency power-off is initiated by the remote EPO push button \nswitch. In case of an emergency, you can use this switch to control the \nUPS output. The remote EPO switch de-energizes the critical load and \npowers down the UPS immediately, without asking for verification. \nThe UPSs, including bypass, remains off until restarted. \n \n  CAUTION \n \nAll power to the critical load is lost when the remote EPO switch is \nactivated. Only use this feature when you want to de-energize the \ncritical load. \n \n",
            "character_count": 1618,
            "word_count": 261
        },
        {
            "page_number": 115,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n116 (133) \n \n \nNOTE: The following instructions are for the Eaton-supplied remote \nEPO switch. If a customer-supplied remote EPO switch is used, it may \nnot activate in the same manner. Refer to the operating instructions \nprovided with the switch. \nTo use the remote EPO switch: \n1. \nFirmly push the red pushbutton until it locks into place. The switch \nlatches into the activated state. \nThe input, output and battery relay and the optional bypass \nbackfeed contactor open, and the power module is turned off \nimmediately, without asking for verification. \n \n  CAUTION \n \nDo not attempt to restart the system after the remote EPO until the \ncause of the shutdown has been identified and cleared. \n2. \nTo deactivate the remote EPO switch in preparation for restarting \nthe UPS, insert the supplied key and rotate clockwise until the red \npushbutton releases. To remove the key, rotate the key back to the \nvertical position. \n3. \nRestart the UPS by following the procedure in Section 7.4.1 or \n7.4.1. \n \n  WARNING \n \nPower is present inside the UPS cabinet after the upstream input \nfeeder circuit breakers are opened because of the installed external \nbattery cabinet. \n \n \n",
            "character_count": 1350,
            "word_count": 208
        },
        {
            "page_number": 116,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n117 (133) \n \n8 \nCommunication \nThis chapter describes the communication features of the Eaton 93E \nUPS. For terminal wiring information, see Section 4.3.3 and Section 5.3. \nFor location of the communication interface panel and terminals, see \nFigure 19 and Figure 20. \n8.1 \nMiniSlot cards \nThe Eaton 93E UPS has 2 standard, factory-installed MiniSlot \ncommunication bays. See Figure 20 for the bay locations. The UPS is \ncompatible with the following MiniSlot cards (see Figure 43): \n• \nNetwork Management MiniSlot card \nProvides remote monitoring through a Web browser interface, e-\nmail, and a network management system (NMS) using SNMP and \nconnects to a twisted-pair Ethernet (10/100BaseT) network. \n• \nNetwork and Modbus MiniSlot card \nProvides remote monitoring through a Web browser interface, e-\nmail, and a network management system (NMS) using SNMP and \nconnects to a twisted-pair Ethernet (10/100BaseT) network. The \ncard also provides direct integration of UPS information (meters and \nstatus) to a Building Management System (BMS) using the Modbus \nRTU alternative communication interface. \n• \nIndustrial Relay Mini-Slot card \nThe Industrial Relay Card provides a way of connecting the Eaton \n93E UPS to industrial and electrical monitoring systems. It also \nenables a wide range of control applications by allowing up to 250 \nvolts and 5 Amperes through its 5 relay connections. By connecting \nwires to the corresponding places in its terminal blocks, you can \nchoose normally-open or normally-closed setup for each output. \n",
            "character_count": 1713,
            "word_count": 253
        },
        {
            "page_number": 117,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n118 (133) \n \n \nFigure 43. Network Management MiniSlot card \n1. \nNetwork Management \nMiniSlot card \n2. \nIndustrial Relay Mini-Slot card \n3. \nNetwork and Modbus MiniSlot \ncard \nLAN and telephone drops for use with the MiniSlot connectivity cards \nmust be supplied by facility planners or the customer. \nFor the installation and setup of a MiniSlot card, contact an Eaton service \nrepresentative (see Section 2.7). Refer to the manual supplied with the \nMiniSlot card for user instructions. \n8.2 \nSignal input monitoring \nThis standard feature lets you connect the UPS to your building alarms, \nsuch as smoke detectors or over-temperature alarms. The \ncommunication interface terminals for external connections are located \ninside the UPS. Use twisted-pair wires for each alarm input and \ncommon. \nThe signal inputs can be programmed to display the alarm’s functional \nname. \n \n \n",
            "character_count": 1051,
            "word_count": 153
        },
        {
            "page_number": 118,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n119 (133) \n \n9 \nUPS maintenance \nThe components inside the UPS cabinet are secured to a sturdy metal \nframe. All repairable parts and assemblies are located for easy removal. \nThis design allows authorized service personnel to perform routine \nmaintenance and servicing quickly. \nYou must schedule periodic performance checks for your UPS system to \nkeep it running properly. Regular routine checks of operation and system \nparameters enable your system to function efficiently for many trouble-\nfree years. \n9.1 \nImportant safety instructions \nRemember that your UPS system is designed to supply power EVEN \nWHEN IT IS DISCONNECTED FROM THE UTILITY POWER. The UPS \nmodule interiors are unsafe until the DC power source is disconnected \nand the electrolytic capacitors are discharged. \nAfter disconnecting the utility power and the DC power, authorized \nservice personnel must wait at least 5 minutes for capacitor bleed-off \nbefore attempting internal access to the UPS module. \n. \n  DANGER \n \nLETHAL VOLTAGE. Do not operate the UPS system without the \ncabinet doors or protective panels secured. Do not make any \nassumptions about the electrical state of any cabinet in the UPS \nsystem. \n \n \n  WARNING \n \nAll service and maintenance work must be performed only by service \npersonnel qualified and authorized by Eaton. \n \n",
            "character_count": 1497,
            "word_count": 222
        },
        {
            "page_number": 119,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n120 (133) \n \n. \n  DANGER \n \nEach battery string is an energy source in itself. Do not attempt to \naccess any internal area of the battery string yourself. Voltages are \nalways present in the battery strings. If you suspect that a battery \nstring needs service, contact your service representative. \nObserve these precautions when working on or around batteries: \n• \nRemove watches, rings, or other metal objects. \n• \nUse insulated tools. \n• \nWear rubber gloves and boots. \n• \nDo not lay tools or metal parts on top of batteries or battery \ncabinets. \n• \nPrior to connecting or disconnecting terminal, disconnect the \ncharging source. \n• \nDetermine if the battery is inadvertently grounded. If it is, remove \nthe source of the ground. Contact with any part of a grounded \nbattery can result in electrical shock. The likelihood of such shock is \nreduced if such grounds are removed during installation and \nmaintenance. \n• \nWhen replacing batteries, use the same number of sealed, lead-acid \nbatteries. \n• \nDispose of batteries according to your local codes for disposal \nrequirements. \n• \nDo not dispose of batteries in a fire. Batteries may explode when \nexposed to flame. \n• \nDo not open or mutilate batteries. Released electrolyte is harmful to \nthe skin and eyes. It may be toxic. \n9.2 \nPerforming preventative maintenance \nThe UPS system requires very little preventative maintenance. However, \ninspect the system periodically to verify that the units are operating \nnormally and that the batteries are in good condition. \n",
            "character_count": 1701,
            "word_count": 263
        },
        {
            "page_number": 120,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n121 (133) \n \n \nFigure 44. Recommended preventative maintenance schedule for Eaton 93E 15-\n80 kVA UPS \n",
            "character_count": 276,
            "word_count": 39
        },
        {
            "page_number": 121,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n122 (133) \n \n9.2.1 \nDaily maintenance \nPerform the following steps daily: \n1. \nCheck the area surrounding the UPS system. Make sure that the \narea is not cluttered, allowing free access to the unit. \n2. \nCheck that the air intakes (vents on the front door of the UPS \ncabinet) and the exhaust openings (at the rear of the UPS cabinet) \nare not blocked. \n3. \nMake sure that the operating environment is within the parameters \nspecified in Section 4.3.1 and Chapter 10. \n4. \nCheck that the UPS is in the normal mode (the normal mode status \nindicator is illuminated). If an alarm lamp is illuminated or the normal \nmode status indicator is not illuminated, contact an Eaton service \nrepresentative. \n9.2.2 \nMonthly maintenance \nPerform the following steps monthly: \n1. \nCheck the system parameters as described in Section 7.2. \n2. \nCheck the UPS air filters (located behind the front door) and wash or \nreplace them as necessary. See Figure 45 for the filter location. \nContact your Eaton service representative for replacement filters. \nTo remove the filters: \n \n  CAUTION \n \nMake sure that a washed filter is thoroughly dry before reinstalling it. \na. \nTo unfasten the front door, lift the latch from the bottom, \nturning it to the right (counter-clockwise) and swing the door \nopen (see Figure 35). \nb. \nRemove the upper and lower foam filters from the frame on \nthe front door. \nc. \nReplace the washed or new foam filters into the frame on the \nfront door. \nd. \nClose the front door and secure the latch. \n3. \nRecord the maintenance results and any corrective actions in a \nsuitable log. \n",
            "character_count": 1765,
            "word_count": 286
        },
        {
            "page_number": 122,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n123 (133) \n \n \nFigure 45. Air filter location \n9.2.3 \nPeriodic maintenance \nInspect the UPS periodically to determine if components, wiring, and \nconnections exhibit evidence of overheating. Pay particular attention to \ncompression lug connections. During maintenance procedures, check \nthe tightness of the compression lug connections and re-torque the \nconnections to the values listed in this manual. \n9.2.4 \nAnnual maintenance \n \n  WARNING \n \nOnly authorized personnel that are familiar with the maintenance and \nservicing of the UPS system are allowed to perform annual preventive \nmaintenance. Contact your service representative for more information \nabout service offerings. \n9.2.5 \nBattery maintenance \n \n  WARNING \n \nOnly authorized personnel are allowed to perform battery replacement \nand maintenance. Contact your service representative for battery \nmaintenance. \n",
            "character_count": 1051,
            "word_count": 136
        },
        {
            "page_number": 123,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n124 (133) \n \n9.3 \nInstalling batteries \n \nNOTE: There is no manual DC disconnect device within the UPS for \nexternal batteries. \nInstall batteries in accordance with the battery and battery system \nmanufacturer's instructions. \n9.4 \nRecycling used battery or the UPS \nBefore scrapping UPS or its battery cabinet, remove the battery bank. \nFollow local requirements in battery recycling or discard. The removal of \nbatteries is allowed only by authorized service personnel due to high \nenergy and voltage. Figure 46 shows the symbol for recycling batteries. \n \nFigure 46. Recycling batteries symbol \nDo not discard waste electrical or electronic equipment in the trash. For \nproper disposal, contact your local collecting/recycling/reuse or \nhazardous waste center and follow the local legislation. \nUse proper local collecting centers that meet the local legislation when \nhandling waste of electrical and electronic equipment (WEEE). \n",
            "character_count": 1110,
            "word_count": 157
        },
        {
            "page_number": 124,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n125 (133) \n \n \nFigure 47. WEEE symbol \n. \n  DANGER \n \nHAZARDOUS MATERIALS. Batteries may contain high voltages, and \ncaustic, toxic and flammable substances. If used improperly, batteries \ncan injure or kill people and damage equipment. Do not discard \nunwanted batteries or battery material in the public waste disposal \nsystem. Follow all the applicable local regulations for storage, handling \nand disposal of batteries and battery materials. \n9.5 \nMaintenance training \nA basic training course, available from Eaton Corporation, gives you a \ncompetent working knowledge of the UPS system operation and \nteaches you how to perform first level corrective maintenance. For more \ninformation about training and other services, contact your Eaton \nrepresentative (see Section 2.7). \n \n \n",
            "character_count": 960,
            "word_count": 134
        },
        {
            "page_number": 125,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n126 (133) \n \n10 \nProduct specifications \n10.1 \nModel numbers \nThe UPS is housed in a free-standing cabinet with safety shields behind \nthe door. The UPS is available in 50 or 60 Hz with various output power \nratings. \nModels \nPower rating \nFrequency \nEaton 93E-15UI-N-64×9Ah-MBS \n15 kVA \n50/60 Hz \nEaton 93E-15UI-N-0-MBS \n15 kVA \n50/60 Hz \nEaton 93E-20I-N-64×9Ah-MBS \n20 kVA \n50/60 Hz \nEaton 93E-20I-N-0-MBS \n20 kVA \n50/60 Hz \nEaton 93E-30I-N-96×9Ah-MBS \n30 kVA \n50/60 Hz \nEaton 93E-30I-N-0-MBS \n30 kVA \n50/60 Hz \nEaton 93E-40I-N-128×9Ah-MBS \n40 kVA \n50/60 Hz \nEaton 93E-40I-N-0-MBS \n40 kVA \n50/60 Hz \nEaton 93E-60-N-MBS \n60 kVA \n50/60 Hz \nEaton 93E-80-N-MBS \n80 kVA \n50/60 Hz \nU-upgradable \nN- Normal type with dual feed \nI- Internal battery kit (no batteries) \n0-without battery for internal battery type \nMBS-with internal MBS \n \n \n \n",
            "character_count": 1011,
            "word_count": 146
        },
        {
            "page_number": 126,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n127 (133) \n \n10.2 \nSpecifications \nThe following sections detail the input, output, environmental, and \nbattery specifications for the UPS. \n10.2.1 Directives and standards \nSafety \nLVD Directive 2006/95/EC on electrical \nequipment designed for use within \ncertain voltage limits \nIEC 62040-1: Uninterruptible power \nsystems (UPS) - Part 1: General and \nsafety requirements for UPS \nIEC 60950-1: Information technology \nequipment - Safety - Part 1: General \nrequirements (as referred through the \nIEC 62040-1) \nEMC \nDirective 2004/108/EC on \nelectromagnetic compatibility \nIEC 62040-2: Uninterruptible power \nsystems (UPS) - Part 2: \nElectromagnetic compatibility (EMC) \nrequirements / Ed.2 \nPerformance & tests \nIEC 62040-3: Uninterruptible power \nsystems (UPS) - Part 3: Method of \nspecifying the performance and test \nrequirements \nRoHS \n2011/65/EU on the restriction of the \nuse of certain hazardous substances in \nelectrical and electronic equipment \nWEEE \n2012/19/EU on waste electrical and \nelectronic equipment (WEEE) \nECO Design Directive \n2009/125/EC establishing a framework \nfor the setting of eco-design \nrequirements for energy-related \nproducts \nBatteries \n2006/66/EC on batteries and \naccumulators and waste batteries and \naccumulators \nPackaging \n94/62/EC on packaging and packaging \nwaste \n",
            "character_count": 1482,
            "word_count": 194
        },
        {
            "page_number": 127,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n128 (133) \n \n10.2.2 UPS environmental \nOperating temperature \n0ºC… +40ºC \n35ºC maximum continuous \n40ºC for 8 hours. \nAltitude temperature 40°C \nThe recommended operating \ntemperature is 25°C (77°F). \nBattery: 5 to 25°C \nOperating altitude \n1 000 m above sea level at +40°C. \nMaximum 2 000 m with 1% derating \nper each additional 100 m. \nStorage temperature \n-15 to +55°C, excluding batteries \n(prolonged storage above 40°C causes \nrapid battery self-discharge) \nRelative humidity (operating and \nstorage) \n5% to 95%, non-condensing \nAcoustical noise \n≦ 55 dB (15-20 kVA) \n≦ 62 dB (30-40 kVA) \n≦ 65 dB (60-80 kVA) \nat a 1 m distance, per ISO 7779 \nEMC \nMeets IEC 62040-2 2005 C3 \nInternal battery recharging during \nstorage \nBatteries must be re-charged at 6 \nmonth intervals. \nDo not store units with internal \nbatteries longer than 6 months without \nre-charging. \nCheck the latest charging date on the \ndelivery package. \n10.2.3 UPS input \nOperating input voltage \n380 / 400 / 415 Vac \nInput voltage range \n190 / 330–276 / 478V (-15%, +20%) at \na 100% load \n116 / 201-276 / 478V (-50%, +20%) at \na 50% load \nOperating input frequency range \n50 / 60 Hz \nInput frequency range \n40-72 Hz \n",
            "character_count": 1362,
            "word_count": 216
        },
        {
            "page_number": 128,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n129 (133) \n \nOperating input current \nSee Table 5, adjustable \nInput current harmonic content \n5% THD at full load \nPower factor \nMinimum 0.99 \nLine surges \n6 kV OC, 3 kA SC per ANSI 62.41 and \nIEC 8014 \nBattery voltage \n384 Vdc (32 blocks) if using internal \nbatteries. \n384-480 Vdc (32-40 blocks) if using \nexternal batteries. \nNote: Do not connect battery strings \nwith different number of cells in \nparallel! \nBattery charging capacity (384 Vdc) \n15 kVA UPS \n5.3 A maximum at any \nload up to a 100% load \n20 kVA UPS \n5.3 A maximum at any \nload up to a 100% load \n30 kVA UPS \n8 A maximum at any \nload up to a 100% load \n40 kVA UPS \n10.6 A maximum at \nany load up to a 100% \nload \n60 kVA UPS \n16 A maximum at any \nload up to a 100% load \n80 kVA UPS \n24 A maximum at any \nload up to a 100% load \n10.2.4 UPS output \nUPS output capacity \n100% rated current \nOutput voltage regulation \n± 1% (10% to 100% load) \nNominal output voltage \n380 Vac, 400 Vac and 415 Vac nominal \nOutput voltage harmonic content \n2% maximum THD (linear load)  \n5% maximum THD (non-linear load) \nOutput current \nSee Table 5. \n",
            "character_count": 1273,
            "word_count": 228
        },
        {
            "page_number": 129,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n130 (133) \n \nOutput voltage balance \n< 2% for 100% maximum load \nimbalance (linear load) \nOutput voltage phase displacement \n< 2.5° for 100% maximum load \nimbalance (linear load) \nFrequency regulation \n0.1 Hz free running \nSynchronous to bypass \n± 4 Hz (default setting) \nFrequency slew rate \n3 Hz per second (default setting) \nLoad compatibility \n0.9 PF leading \n0.7 PF lagging \nOverload capability \n≦110% for 60 minutes \n≦125% for 10 minutes \n≦150 % for 1 minutes \n≧150% for 500 milliseconds \nShort-circuit current \n2 x In for 0…100 ms \n1.5 x In for 100…160 ms \n",
            "character_count": 738,
            "word_count": 115
        },
        {
            "page_number": 130,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n131 (133) \n \n11 \nWarranty \n11.1 \nGeneral \nThe product is warranted against defects in materials and workmanship \nfor a period of twelve (12) months from its original date of purchase. The \nlocal office or distributor may grant a warranty period different to the \nabove. Please refer to local terms of liability as defined in the supply \ncontract. \nThe UPS manufacturer is not responsible for: \n• \nAny costs resulting from a failure if the installation, commissioning, \nrepair, alternation, or ambient conditions of the equipment do not \nfulfil the requirements specified in the documentation delivered \nwith the unit and other relevant documentation. \n• \nEquipment subjected to misuse, negligence or accident. \n• \nEquipment comprised of materials provided or designs stipulated by \nthe purchaser. \nThe warranty is only valid if the installation inspection and initial startup \nof the UPS unit is carried out by a service engineer approved by Eaton. \nService and maintenance of the UPS shall also be performed only by a \nservice engineer approved by Eaton. Otherwise the warranty will be \nvoided. \nIf the product fails to meet its published specifications due to a defect in \nmaterial and workmanship, covered by this warranty, the seller will \nrepair or replace the warranted product. Such repair or replacement will \nbe made by Eaton or by a service provider approved by Eaton. Repair or \nreplacement during the warranty period does not extend the original \nwarranty. Warranty does not cover taxes, which will be due in \nconnection with replacement or repair of the product. \nBatteries are warranted against failures in material and workmanship, \nnot against the normal aging and reduction of ampere-hour capacity. The \nproduct storage environment has to meet manufacturer's specifications, \nfailure to do this will cause the warranty to be voided. \nUnder no circumstances shall the manufacturer, its suppliers or \nsubcontractors be liable for special, indirect, incidental or consequential \ndamages, losses or penalties. \n",
            "character_count": 2198,
            "word_count": 332
        },
        {
            "page_number": 131,
            "text": " \nEaton 93E UPS 15-80 kVA (380/400/415 V) \nInstallation and Operation Manual \n \n© Eaton Corporation plc 2015. All rights reserved. \nRevision: 001 \nDocument ID: 614-01975-00 \n132 (133) \n \nThe technical data, information and specifications are valid at the time of \nprinting. The UPS manufacturer reserves the right to modifications \nwithout prior notice. \n11.2 \nWhom to contact in case of Warranty \nIn case of Warranty, or while unsure if the unit in question is covered by \nwarranty, contact the respective sales organization where the unit was \npurchased. Have the following information available: \n• \nPurchase order number and purchase order date \n• \nInstallation date \nOR \n• \nSerial number and part number of the unit (information available on \nthe unit's label) \n \n",
            "character_count": 769,
            "word_count": 116
        },
        {
            "page_number": 132,
            "text": "",
            "character_count": 0,
            "word_count": 0
        },
        {
            "page_number": 133,
            "text": " \n \n \n \n \n \nCopyright © 2015 Eaton Corporation plc. All rights reserved. Unauthorized copying and lending are prohibited. \nEaton Power Quality Oy \nKoskelontie 13 \nFI02920 Espoo \nFinland \nwww.eaton.eu \n",
            "character_count": 201,
            "word_count": 25
        }
    ]
}